7351,5441,0.00018,0.000781,0,0,0,0,0,0,1,-360,360,-61.67,-16.24616768,61.67679966,16.27567065
4314,7571,0.002961,0.01669,0,319,0,0,0,0,1,-360,360,-26.13,-0.8470846823,26.14856807,0.9517456342
5803,3916,0.00056,0.00432,0,0,0,0,0,0,1,-360,360,0,0.3813122977,0.0000007473712916,-0.3813065323
6757,6036,0.0002,0.00246,0,657,0,0,0,0,1,-360,360,-223.6082577,-135.6370402,223.734712,137.1924285
6757,6921,0.0003,0.00377,0,1315,0,0,0,0,1,-360,360,223.6082577,142.7443526,-223.4130893,-140.2917363
5019,9112,0.00014,0.00057,0,0,0,0,0,0,1,-360,360,49.4,3.184530054,-49.39687453,-3.17180494
2930,9112,0.00013,0.000729,0,0,0,0,0,0,1,-360,360,53.2,2.781843738,-53.19663889,-2.762995666
1436,9112,0.00012,0.000581,0,0,0,0,0,0,1,-360,360,49.4,3.201972478,-49.39732086,-3.189000978
1851,9112,0.00011,0.00064,0,0,0,0,0,0,1,-360,360,15.6,-0.9938848835,-15.5997551,0.9953097719
8331,9112,0.00019,0.00056,0,0,0,0,0,0,1,-360,360,0,0.05487433453,0.000000005198389774,-0.05487431917
6220,8791,0.00062,0.004909,0,529,0,0,0,0,1,-360,360,-231.9,-27.20112363,232.2050647,29.61654687
9203,7842,0.00007,0.00076,0,887,0,0,0,0,1,-360,360,-164.9802195,-33.56315134,165,33.77791051
9203,8997,0.00066,0.00622,0,1611,0,0,0,0,1,-360,360,174.1313013,53.4204958,-173.9130166,-51.36332833
9203,2129,0.00054,0.00752,0,0,0,0,0,0,1,-360,360,-1025.306121,-86.18058622,1031.00541,165.5484621
9203,29,0.00105,0.00877,0,1315,0,0,0,0,1,-360,360,250.2380414,66.39057958,-249.5364246,-60.53040832
118,8903,0.00008,0.00091,0,657,0,0,0,0,1,-360,360,-16.99977657,-1.308802643,17,1.311344126
118,4598,0.00056,0.00719,0,953,0,0,0,0,1,-360,360,-865.6899155,31.42712698,869.7270898,20.40730637
2426,5533,0.000531,0.002039,0,319,0,0,0,0,1,-360,360,-92.12378692,-2.648123428,92.16567245,2.808960717
2426,4831,0.008659,0.03769,0,300,0,0,0,0,1,-360,360,107.5065709,15.87494773,-106.5569003,-11.74131968
2426,8961,0.003849,0.021099,0,0,0,0,0,0,1,-360,360,38.58451067,4.059515477,-38.53070574,-3.764573856
2426,8522,0.00688,0.035969,0,300,0,0,0,0,1,-360,360,106.9863249,33.25075744,-106.1843555,-29.0580197
2426,6888,0.006729,0.03713,0,0,0,0,0,0,1,-360,360,-5.066625682,-3.401838658,5.068953049,3.414680852
2426,3401,0.00111,0.006651,0,414,0,0,0,0,1,-360,360,106.2847086,29.02680374,-106.1595753,-28.27701845
2426,641,0.0023,0.008909,0,0,0,0,0,0,1,-360,360,45.37081601,17.90389819,-45.32,-17.70706348
2426,2600,0.000841,0.00313,0,0,0,0,0,0,1,-360,360,-76.43212084,-16.98389202,76.48,17.16208675
2426,5351,0.003521,0.017479,0,300,0,0,0,0,1,-360,360,42.18949141,10.1929043,-42.12789162,-9.887109709
3051,718,0.000039,0.00025,0,510,0,0,0,0,1,-360,360,0,0,0,0
3036,2327,0.000159,0.000729,0,357,0,0,0,0,1,-360,360,-116.93,-29.93827111,116.9511926,30.03543696
8651,7473,0.005281,0.032099,0,395,0,0,0,0,1,-360,360,-77.63492358,-20.00820048,77.9590457,21.97828115
8651,7473,0.005651,0.029419,0,376,0,0,0,0,1,-360,360,-84.85507642,-19.46759651,85.26406226,21.59676913
903,3654,0.000271,0.00036,0,0,0,0,0,0,1,-360,360,-82.69,-18.53572611,82.70691971,18.55820248
8732,7050,0.00044,0.00143,0,472,0,0,0,0,1,-360,360,112.6440739,-15.41990206,-112.5912738,15.5915024
8732,3912,0.000159,0.00074,0,453,0,0,0,0,1,-360,360,-178.9140739,10.05890863,178.9614718,-9.838314582
2273,1973,0.00019,0.000591,0,338,0,0,0,0,1,-360,360,-141.3,-24.00759167,141.333903,24.11304791
5131,2928,0.00019,0.00087,0,0,0,0,0,0,1,-360,360,0,9.030329214,0.0001345158,-9.029713274
6629,4918,0.002591,0.013659,0,319,0,0,0,0,1,-360,360,-53.57168537,-11.94371088,53.64207691,12.31479468
6629,7309,0.00305,0.01168,0,0,0,0,0,0,1,-360,360,-9.058314635,-2.105259536,9.060693426,2.114369137
413,1102,0.000159,0.000599,0,433,0,0,0,0,1,-360,360,117.4182769,12.87129334,-117.3981596,-12.79550548
413,1102,0.000159,0.00062,0,395,0,0,0,0,1,-360,360,113.5817231,13.4192206,-113.5628628,-13.34567738
3248,4918,0.00101,0.004229,0,472,0,0,0,0,1,-360,360,-140.7375294,-23.5560199,140.9227875,24.33171943
3248,4281,0.00319,0.018651,0,453,0,0,0,0,1,-360,360,47.48629398,12.48688766,-47.41701504,-12.08183385
3248,7309,0.000729,0.00337,0,0,0,0,0,0,1,-360,360,9.061235403,0.6517708635,-9.060693426,-0.6492654314
1146,1187,0.002961,0.012831,0,281,0,0,0,0,1,-360,360,-105.8852227,-33.04181234,106.2269372,34.52257502
1146,7945,0.000591,0.00339,0,0,0,0,0,0,1,-360,360,73.04522272,34.5450262,-73.00902927,-34.33741907
8900,2421,0.00024,0.001219,0,0,0,0,0,0,1,-360,360,-3.1,-1.50120141,3.100025937,1.501333148
6071,2972,0.006219,0.036341,0,376,0,0,0,0,1,-360,360,-65.04783013,5.034653808,65.29463836,-3.592419084
6071,6031,0.001841,0.01193,0,472,0,0,0,0,1,-360,360,-98.45216987,-35.71161588,98.64043359,36.93159754
3293,7264,0.001409,0.01113,0,414,0,0,0,0,1,-360,360,-96.08437794,-29.06663655,96.21608566,30.1070247
3293,283,0.00151,0.00768,0,376,0,0,0,0,1,-360,360,150.4199318,12.86962469,-150.1006891,-11.24592698
3293,3069,0.00599,0.03313,0,395,0,0,0,0,1,-360,360,-97.64859545,28.58880682,98.22382418,-25.40728295
3293,3390,0.001771,0.010151,0,357,0,0,0,0,1,-360,360,10.17304162,-19.12984048,-10.16532964,19.17404391
4689,4936,0.00074,0.00311,0,0,0,0,0,0,1,-360,360,-55.20263263,9.782228132,55.22378235,-9.693342166
4689,4936,0.000729,0.003159,0,0,0,0,0,0,1,-360,360,-54.49736737,9.275518249,54.5176258,-9.187731689
3218,7809,0.005271,0.01906,0,281,0,0,0,0,1,-360,360,30.00295201,10.93432634,-29.95213999,-10.75058943
3218,5455,0.00906,0.053151,0,319,0,0,0,0,1,-360,360,-114.9577185,-4.16231893,116.0910552,10.81110232
3218,1857,0.00405,0.0153,0,0,0,0,0,0,1,-360,360,-22.44523353,5.300605041,22.4655973,-5.22367524
6806,5410,0.00055,0.003961,0,395,0,0,0,0,1,-360,360,55.40593837,15.39027511,-55.38932532,-15.27063097
6806,5410,0.00055,0.003729,0,338,0,0,0,0,1,-360,360,58.91784961,15.82980116,-58.89915048,-15.70302104
6806,1609,0.00107,0.007789,0,414,0,0,0,0,1,-360,360,-148.6283631,-26.79697482,148.8512962,28.41980247
6806,1609,0.00112,0.00775,0,472,0,0,0,0,1,-360,360,-149.413694,-25.85943847,149.6489341,27.48721577
6806,1609,0.001031,0.00775,0,0,0,0,0,0,1,-360,360,-149.3461854,-27.58426688,149.5634105,29.21714222
6806,2438,0.00062,0.003219,0,0,0,0,0,0,1,-360,360,0.000009841291473,-1.149513294,-0.000002357627787,1.149552149
6806,954,0.00068,0.002659,0,414,0,0,0,0,1,-360,360,197.2244447,39.20301492,-196.9732826,-38.22089739
9140,502,0.00193,0.012479,0,491,0,0,0,0,1,-360,360,223.5450925,19.16703254,-222.6632294,-13.46507967
9140,3013,0.001159,0.007229,0,0,0,0,0,0,1,-360,360,2.2000523,0.3622493875,-2.2,-0.3619231798
9140,2949,0.00137,0.008729,0,395,0,0,0,0,1,-360,360,-86.38857994,8.285689257,86.48223744,-7.688947392
9140,2949,0.001401,0.00855,0,433,0,0,0,0,1,-360,360,-88.04297231,9.043465638,88.14258579,-8.435546103
9140,2949,0.001331,0.008521,0,433,0,0,0,0,1,-360,360,-88.51359252,8.424482883,88.6091021,-7.813035017
7070,2208,0.00031,0.00081,0,281,0,0,0,0,1,-360,360,74.99735734,23.67801496,-74.98,-23.63266191
7070,8060,0.000341,0.00119,0,281,0,0,0,0,1,-360,360,0.0005518855106,-13.28017008,-0.000007475979071,13.28206993
7070,4484,0.00031,0.001281,0,376,0,0,0,0,1,-360,360,-102.6933761,-5.17589588,102.7230457,5.298498542
7070,4239,0.00094,0.0035,0,433,0,0,0,0,1,-360,360,-115.2045332,-4.31082087,115.3176269,4.731914729
8535,7047,0.00007,0.000651,0,0,0,0,0,0,1,-360,360,-72.68,-20.95558908,72.68373632,20.99033688
5477,3657,0.00019,0.00124,0,491,0,0,0,0,1,-360,360,-136.4474684,3.397830043,136.4781556,-3.197556031
5477,2928,0.000331,0.002539,0,433,0,0,0,0,1,-360,360,136.4474684,17.38726755,-136.3931738,-16.9707898
3145,2918,0.0016,0.02113,0,0,0,0,0,0,1,-360,360,-1096.820643,66.01906104,1116.412222,192.7122329
7770,5317,0.000909,0.004711,0,357,0,0,0,0,1,-360,360,14.56652014,48.9351878,-14.54423024,-48.81966779
7770,5317,0.00088,0.004969,0,319,0,0,0,0,1,-360,360,13.13459758,46.73298263,-13.11509111,-46.62283761
3,8676,0.001841,0.0088,0,0,0,0,0,0,1,-360,360,11.17825245,-26.49515406,-11.16352352,26.5655585
3,8189,0.01013,0.04238,0,395,0,0,0,0,1,-360,360,-162.1782525,-17.4571776,164.7858332,28.36628644
7267,2938,0.00059,0.00802,0,723,0,0,0,0,1,-360,360,-50.03847241,48.32023191,50.06660045,-47.93788124
7267,2938,0.00054,0.0079,0,657,0,0,0,0,1,-360,360,-51.07102742,48.80809063,51.09757931,-48.41964634
7267,3918,0.00171,0.02128,0,986,0,0,0,0,1,-360,360,-502.5087846,-7.89747026,506.7642793,60.85473745
7267,3918,0.00174,0.02084,0,854,0,0,0,0,1,-360,360,-513.0100623,-6.464044162,517.5226882,60.51181636
7267,6581,0.00086,0.01433,0,1151,0,0,0,0,1,-360,360,-679.007639,-177.7094444,683.1819082,247.2644192
7267,6581,0.00087,0.01404,0,723,0,0,0,0,1,-360,360,-693.3018985,-180.010702,697.6999105,250.9855161
7267,3830,0.00126,0.01447,0,1118,0,0,0,0,1,-360,360,743.8395325,73.13364235,-736.9042135,6.512440896
7267,5648,0.00122,0.01509,0,1052,0,0,0,0,1,-360,360,676.8021161,69.74783678,-671.2375584,-0.9206439919
7267,5648,0.00154,0.019,0,1282,0,0,0,0,1,-360,360,537.5257663,55.28440834,-533.0953092,-0.622924367
4918,4907,0.00474,0.03564,0,472,0,0,0,0,1,-360,360,125.8762487,31.67376546,-125.16,-26.28830057
4918,5957,0.006,0.047849,0,433,0,0,0,0,1,-360,360,210.5985546,53.12165074,-208.06,-32.87710119
4918,5233,0.008039,0.03375,0,281,0,0,0,0,1,-360,360,1.291890632,50.66273005,-1.10670931,-49.88528638
6854,7309,0.000021,0.000211,0,510,0,0,0,0,1,-360,360,0,0,0,0
8311,3680,0.00045,0.002341,0,0,0,0,0,0,1,-360,360,-8.75,6.072548924,8.750476117,-6.07007206
2770,8804,0.000669,0.004281,0,433,0,0,0,0,1,-360,360,-85.39,-13.91565919,85.43560108,14.20746521
9241,8804,0.00068,0.00419,0,0,0,0,0,0,1,-360,360,0,0.3961787666,0.0000009698474337,-0.3961727906
3083,7124,0.000729,0.00431,0,510,0,0,0,0,1,-360,360,-219.4332306,-47.66225966,219.7553761,49.56685067
3083,7124,0.000591,0.004651,0,453,0,0,0,0,1,-360,360,-202.5860406,-52.81935375,202.8130625,54.60595047
3083,8873,0.00099,0.005081,0,338,0,0,0,0,1,-360,360,-145.9507288,-29.00465242,146.1428469,29.99066473
1566,7582,0.00212,0.013031,0,0,0,0,0,0,1,-360,360,-42.25507991,10.65523581,42.29265311,-10.4242847
1566,3541,0.002159,0.01275,0,0,0,0,0,0,1,-360,360,-114.6449201,-3.997937932,114.9100761,5.563820079
8683,3698,0.00025,0.00095,0,0,0,0,0,0,1,-360,360,77.57122463,-4.825162154,-77.55731484,4.878019361
8683,3698,0.000271,0.00089,0,0,0,0,0,0,1,-360,360,81.65214759,-8.223404365,-81.63533675,8.278613416
8683,2801,0.001961,0.012409,0,281,0,0,0,0,1,-360,360,35.35267012,2.482341862,-35.329984,-2.338786516
8683,8328,0.00044,0.00207,0,472,0,0,0,0,1,-360,360,130.7521694,4.171143922,-130.6828117,-3.844847676
8683,8511,0.000469,0.00143,0,529,0,0,0,0,1,-360,360,297.5072779,-30.24555267,-297.1209681,31.42342706
8683,6570,0.001271,0.01406,0,529,0,0,0,0,1,-360,360,-471.2571476,32.47136427,473.8694332,-3.573854025
8683,6570,0.00124,0.013021,0,529,0,0,0,0,1,-360,360,-508.460735,37.48336214,511.429614,-6.307738219
8683,8975,0.000409,0.00239,0,0,0,0,0,0,1,-360,360,0.0005414875706,-11.98895978,0,11.99212398
8683,216,0.00094,0.005,0,338,0,0,0,0,1,-360,360,125.6305764,31.17566562,-125.4855077,-30.40402395
8683,2961,0.000219,0.0007,0,529,0,0,0,0,1,-360,360,313.3646484,15.46875141,-313.1660832,-14.83406793
8683,6773,0.00006,0.00025,0,0,0,0,0,0,1,-360,360,0.000003095725209,-2.366773429,0,2.366786328
8683,5278,0.00005,0.000229,0,0,0,0,0,0,1,-360,360,-119.3933764,-11.28277683,119.4,11.3131129
3768,2751,0.00019,0.000909,0,0,0,0,0,0,1,-360,360,-19.82,-10.84574001,19.82089373,10.85001582
2276,5546,0.001711,0.00782,0,0,0,0,0,0,1,-360,360,-21.49277439,-2.554999636,21.5,2.588023768
2276,6816,0.002651,0.01176,0,319,0,0,0,0,1,-360,360,60.39277439,-18.43561417,-60.29749069,18.85829855
7766,444,0.001409,0.010599,0,0,0,0,0,0,1,-360,360,-84.37279783,-17.83020712,84.47097561,18.56873533
7766,5334,0.001419,0.010219,0,0,0,0,0,0,1,-360,360,5.48279783,-6.062149448,-5.481909547,6.068546463
839,3918,0.00013,0.00212,0,756,0,0,0,0,1,-360,360,425.1659937,13.41093446,-424.941629,-9.752063688
839,809,0.00026,0.00313,0,1282,0,0,0,0,1,-360,360,-772.3265489,-41.29206743,773.8100135,59.15069941
4506,2286,0.0047,0.0318,0,376,0,0,0,0,1,-360,360,168.6317798,21.95854804,-167.3655281,-13.39114303
4506,6802,0.00136,0.00768,0,338,0,0,0,0,1,-360,360,39.1281322,14.17623147,-39.10618789,-14.05231066
4506,3520,0.005669,0.027789,0,300,0,0,0,0,1,-360,360,-32.80626213,-2.920363949,32.86355347,3.201201655
7273,6271,0.004409,0.033091,0,281,0,0,0,0,1,-360,360,-244.1133564,5.124323048,246.531324,13.02332238
7273,1435,0.01056,0.044469,0,0,0,0,0,0,1,-360,360,0.001707409412,-4.192459246,0,4.199649283
7273,7148,0.01963,0.07736,0,338,0,0,0,0,1,-360,360,-25.54805517,-4.153735326,25.66903222,4.630494588
7273,7437,0.01157,0.04694,0,357,0,0,0,0,1,-360,360,50.05970412,-13.73015477,-49.77292595,14.89362647
6104,871,0.000479,0.00255,0,357,0,0,0,0,1,-360,360,-93.12,-4.789201171,93.15733189,4.987940892
7580,871,0.000469,0.00236,0,0,0,0,0,0,1,-360,360,0,0.189838931,0.0000001513585157,-0.1898381694
1188,1539,0.01237,0.067039,0,281,0,0,0,0,1,-360,360,28.46021229,-12.31939558,-28.35319041,12.89939878
1188,8515,0.0132,0.056229,0,281,0,0,0,0,1,-360,360,-59.39021229,15.82410326,59.83878203,-13.91329809
3971,4084,0.00026,0.001711,0,0,0,0,0,0,1,-360,360,-66.49347941,4.60828788,66.50369886,-4.541036053
3971,4084,0.000271,0.001669,0,0,0,0,0,0,1,-360,360,-68.00652059,5.408174354,68.01767954,-5.339450053
6845,5340,0.000211,0.000401,0,0,0,0,0,0,1,-360,360,102.9,18.23647806,-102.8793052,-18.19714813
8294,5814,0.00105,0.005159,0,0,0,0,0,0,1,-360,360,-14.22,-5.886128344,14.22228344,5.897347646
7115,6807,0.00212,0.00931,0,319,0,0,0,0,1,-360,360,65.87,14.27197337,-65.77535619,-13.85634418
619,6791,0.000151,0.00068,0,0,0,0,0,0,1,-360,360,-72.88,-11.16497859,72.88751075,11.19880181
5418,4908,0.00019,0.00082,0,0,0,0,0,0,1,-360,360,0,4.263065974,0.00003207532251,-4.262927543
5120,6816,0.003219,0.01405,0,300,0,0,0,0,1,-360,360,75.6,-3.909066379,-75.43443231,4.631721265
6692,9158,0.007271,0.033159,0,281,0,0,0,0,1,-360,360,-54.82547278,3.141707723,55.03680575,-2.177935194
6692,8035,0.006659,0.03132,0,300,0,0,0,0,1,-360,360,44.49547278,-1.617029291,-44.36824017,2.215456291
3445,2848,0.00057,0.00668,0,1480,0,0,0,0,1,-360,360,493.6979223,1.469189691,-492.3062655,14.84005182
3445,7056,0.00057,0.00758,0,1414,0,0,0,0,1,-360,360,-375.2827705,-63.14749864,376.109662,74.14370528
3445,7056,0.00039,0.00607,0,821,0,0,0,0,1,-360,360,-468.108317,-84.02091849,468.9919239,97.77346673
3445,1642,0.00155,0.0179,0,0,0,0,0,0,1,-360,360,-661.6706012,-67.5061296,668.5388081,146.8228423
3445,4594,0.00036,0.00485,0,1545,0,0,0,0,1,-360,360,-92.61746331,27.00010336,92.65102494,-26.54795359
6114,1692,0.000581,0.004229,0,338,0,0,0,0,1,-360,360,83.23010918,25.73019735,-83.19,-25.4382495
6114,8190,0.00056,0.00431,0,0,0,0,0,0,1,-360,360,0.0000006304250663,-0.3517950747,0,0.3517999268
6114,5836,0.003099,0.020531,0,472,0,0,0,0,1,-360,360,169.2606441,19.85935834,-168.4419199,-14.4352774
6114,3191,0.00118,0.016919,0,510,0,0,0,0,1,-360,360,208.2066036,37.59480524,-207.7261285,-30.70568803
6114,5300,0.00188,0.01407,0,0,0,0,0,0,1,-360,360,103.7336426,12.32700568,-103.5470247,-10.93034956
6114,4889,0.00545,0.04082,0,357,0,0,0,0,1,-360,360,89.92796395,26.15374739,-89.49313879,-22.89694688
7264,444,0.00214,0.01639,0,453,0,0,0,0,1,-360,360,141.5659247,25.26152358,-141.1589369,-22.14445329
7264,4747,0.002479,0.01549,0,0,0,0,0,0,1,-360,360,165.4864043,24.41616794,-164.8484484,-20.42990863
7982,9011,0.000159,0.001229,0,472,0,0,0,0,1,-360,360,-160.6771016,8.670466373,160.7154587,-8.373982229
7982,6675,0.00026,0.00162,0,453,0,0,0,0,1,-360,360,185.8381481,19.50897477,-185.7535654,-18.98195911
7982,6909,0.000159,0.00113,0,376,0,0,0,0,1,-360,360,-5.828574237,-3.04844926,5.828638331,3.04890477
7982,8835,0.000461,0.003219,0,472,0,0,0,0,1,-360,360,-131.332516,1.428580742,131.4066088,-0.9112173275
7982,4186,0.000159,0.001229,0,0,0,0,0,0,1,-360,360,0.0000436991815,-5.431236325,0,5.431574101
1604,502,0.000229,0.00139,0,376,0,0,0,0,1,-360,360,50.6,14.03128526,-50.5942054,-13.99611281
2842,502,0.0002,0.00156,0,338,0,0,0,0,1,-360,360,31.6,5.833780095,-31.59810418,-5.818992674
1354,513,0.00145,0.00824,0,281,0,0,0,0,1,-360,360,20.35500694,29.69974782,-20.33766218,-29.60118169
1354,502,0.00069,0.005,0,491,0,0,0,0,1,-360,360,-266.8550069,-14.01410861,267.3096357,17.30851982
891,3697,0.00036,0.00455,0,1809,0,0,0,0,1,-360,360,712.5985549,333.9063259,-710.63119,-309.0410188
891,3697,0.00036,0.00453,0,1776,0,0,0,0,1,-360,360,715.8413604,335.1228197,-713.8566945,-310.1491068
8312,7541,0.00066,0.00997,0,1348,0,0,0,0,1,-360,360,859.4208722,235.9761268,-854.9109178,-167.8484828
8312,7541,0.00064,0.01016,0,986,0,0,0,0,1,-360,360,842.7791278,234.3032597,-838.5661396,-167.4220718
6306,4826,0.000099,0.00044,0,529,0,0,0,0,1,-360,360,273.8041402,2.971451559,-273.7401346,-2.686982313
4826,4418,0.00006,0.000469,0,0,0,0,0,0,1,-360,360,0.000000001714085861,-0.0579570479,0,0.05795706149
4826,1605,0.000039,0.000341,0,0,0,0,0,0,1,-360,360,0.000000001167371053,-0.05795704416,0,0.05795705404
4826,6952,0.002531,0.01943,0,433,0,0,0,0,1,-360,360,81.77603939,2.26705748,-81.62990858,-1.145239372
4826,7124,0.00945,0.06418,0,414,0,0,0,0,1,-360,360,88.36409525,-2.458602584,-87.72703074,6.785248074
9128,217,0.000591,0.002831,0,357,0,0,0,0,1,-360,360,-50.56,-8.493620123,50.57430126,8.562125821
7014,217,0.00087,0.00387,0,0,0,0,0,0,1,-360,360,0,0.3261947042,0.0000008513682438,-0.326190917
720,5350,0.0015,0.01785,0,1183,0,0,0,0,1,-360,360,-217.5277403,25.67708716,218.2747055,-16.78820161
720,5350,0.00147,0.0182,0,1151,0,0,0,0,1,-360,360,-213.4820758,24.4979696,214.1865939,-15.77536448
1711,639,0.00151,0.0113,0,376,0,0,0,0,1,-360,360,38.4195309,6.367647125,-38.39886183,-6.212971322
1711,639,0.001479,0.011521,0,395,0,0,0,0,1,-360,360,37.67527561,6.444420757,-37.65577373,-6.292506549
1711,9130,0.00174,0.010341,0,414,0,0,0,0,1,-360,360,177.0283204,-0.8750727661,-176.5361492,3.800096849
1711,9130,0.001659,0.01206,0,453,0,0,0,0,1,-360,360,152.4469379,3.820122718,-152.0987391,-1.288912925
8209,1998,0.00069,0.000479,0,0,0,0,0,0,1,-360,360,25.73439859,4.293010375,-25.73,-4.289956864
8209,7974,0.00044,0.00139,0,0,0,0,0,0,1,-360,360,-109.1243986,-3.249263396,109.1735116,3.404415835
1035,8180,0.002039,0.01601,0,0,0,0,0,0,1,-360,360,-204.6106282,-21.27648054,205.3678067,27.22176187
1035,7466,0.01349,0.05662,0,357,0,0,0,0,1,-360,360,112.8736658,-4.299995137,-111.3633041,10.63925951
1035,305,0.00082,0.00438,0,300,0,0,0,0,1,-360,360,51.97702982,5.597871194,-51.95736459,-5.49283007
1035,305,0.0008,0.004461,0,281,0,0,0,0,1,-360,360,51.06118238,5.893497956,-51.04263541,-5.790075397
1035,5106,0.001091,0.00888,0,453,0,0,0,0,1,-360,360,-174.2975047,-18.62227239,174.5916693,21.01657307
1035,5106,0.00111,0.007039,0,491,0,0,0,0,1,-360,360,-219.5037451,-15.89362116,219.9755166,18.88533266
2527,8466,0.000849,0.00537,0,433,0,0,0,0,1,-360,360,-59.77,-16.00250987,59.79982511,16.19115631
8669,8893,0.00061,0.00275,0,357,0,0,0,0,1,-360,360,-74.98,3.80688079,75.01114575,-3.66646961
6206,7691,0.00141,0.0188,0,1315,0,0,0,0,1,-360,360,397.5149924,43.12747148,-395.4210221,-15.20786742
6206,6624,0.00121,0.01427,0,1545,0,0,0,0,1,-360,360,-574.2283158,-83.7268506,578.0132047,128.3635156
3240,8158,0.001711,0.007159,0,338,0,0,0,0,1,-360,360,-152.6384395,3.543777991,153,-2.030971561
3240,8795,0.00545,0.02381,0,300,0,0,0,0,1,-360,360,-80.10142628,2.040963184,80.4186225,-0.6551940374
3240,4143,0.000771,0.004331,0,0,0,0,0,0,1,-360,360,11.11093543,3.223102444,-11.11,-3.21784775
3240,2797,0.00414,0.03282,0,453,0,0,0,0,1,-360,360,196.2329639,6.828067006,-194.7860626,4.642295361
3240,6331,0.00264,0.011521,0,338,0,0,0,0,1,-360,360,-48.74233323,-5.816129427,48.8,6.067788104
3240,6384,0.00261,0.011,0,376,0,0,0,0,1,-360,360,101.292912,46.56936986,-100.9988462,-45.33001231
3240,7523,0.00239,0.00919,0,319,0,0,0,0,1,-360,360,-85.43169097,1.31641486,85.58985516,-0.7082437926
3240,2889,0.000539,0.00226,0,0,0,0,0,0,1,-360,360,-8.87773653,7.657922992,8.878408156,-7.655106896
3240,6887,0.00325,0.017979,0,472,0,0,0,0,1,-360,360,209.1296378,-4.535870489,-207.8405339,11.66719323
1249,4541,0.00076,0.0071,0,1216,0,0,0,0,1,-360,360,-348.93,-16.79299024,349.8270768,25.17357644
819,7523,0.000651,0.00343,0,0,0,0,0,0,1,-360,360,0,0.2435529029,0.0000003488156369,-0.2435510651
2304,4353,0.001219,0.00812,0,338,0,0,0,0,1,-360,360,191.3239757,15.51927662,-190.9228825,-12.84751569
2304,4816,0.00243,0.01439,0,491,0,0,0,0,1,-360,360,-280.0239757,-12.25020672,281.728808,22.3459013
9174,6246,0.0006,0.00839,0,1151,0,0,0,0,1,-360,360,898.3676533,-144.5897812,-893.4960238,212.7114001
9174,6246,0.00059,0.00856,0,1085,0,0,0,0,1,-360,360,881.047692,-139.4749779,-876.4439762,206.2678713
9174,5658,0.00087,0.01328,0,1677,0,0,0,0,1,-360,360,-1183.043511,266.888549,1195.59188,-75.34563551
9174,5658,0.00073,0.01595,0,1249,0,0,0,0,1,-360,360,-990.2706723,203.0049947,997.5857141,-43.17634328
2924,3645,0.00163,0.002039,0,0,0,0,0,0,1,-360,360,21.23650968,-0.1642452879,-21.2295846,0.1729080097
2924,3645,0.001659,0.002,0,0,0,0,0,0,1,-360,360,21.32752855,-0.5508776128,-21.3204154,0.5594528391
59,5764,0.00339,0.019669,0,472,0,0,0,0,1,-360,360,158.0598028,-22.01683746,-157.2326463,26.81605318
59,2360,0.00239,0.017281,0,529,0,0,0,0,1,-360,360,-277.2598028,4.771683871,279.0205605,7.959551671
6510,9033,0.00032,0.00112,0,395,0,0,0,0,1,-360,360,76.89747659,9.206394726,-76.88,-9.145226673
6510,5918,0.0018,0.01401,0,395,0,0,0,0,1,-360,360,-77.72763151,-14.01177269,77.8298698,14.80752737
6510,5918,0.00212,0.012469,0,433,0,0,0,0,1,-360,360,-87.36984507,-12.10927906,87.52002921,12.99260263
1275,2850,0.00063,0.00411,0,0,0,0,0,0,1,-360,360,-52.46,-2.528985605,52.47639391,2.635936349
6426,4110,0.009729,0.03505,0,0,0,0,0,0,1,-360,360,50.79162398,5.534547889,-50.56343207,-4.712456588
6426,3558,0.01007,0.03056,0,0,0,0,0,0,1,-360,360,-61.00162398,-4.214945453,61.33992424,5.241604447
1758,2816,0.00042,0.00623,0,0,0,0,0,0,1,-360,360,-1244.170972,-197.3033655,1250.4,289.7006167
1758,352,0.00036,0.00722,0,1743,0,0,0,0,1,-360,360,-1245.065515,-187.9102821,1250.4,294.8963393
1758,6581,0.00053,0.0078,0,854,0,0,0,0,1,-360,360,-484.6049071,-70.94057469,485.7930922,88.42707199
1758,1923,0.00109,0.0173,0,723,0,0,0,0,1,-360,360,766.6470705,196.8930747,-760.2647019,-95.594932
1758,5837,0.00071,0.01144,0,0,0,0,0,0,1,-360,360,928.1109685,122.6376123,-922.2952987,-28.93160999
1758,3830,0.00157,0.01884,0,1151,0,0,0,0,1,-360,360,905.887883,222.8316635,-893.1180204,-69.59331158
1758,3577,0.00032,0.00384,0,756,0,0,0,0,1,-360,360,373.1954722,43.56979563,-372.7732642,-38.50330062
8030,1794,0.00041,0.00649,0,1447,0,0,0,0,1,-360,360,-1244.344542,-176.1571454,1250.4,272.0106151
8030,7808,0.0004,0.00658,0,0,0,0,0,0,1,-360,360,-1244.457855,-199.8524399,1250.4,297.6007242
8030,6581,0.00054,0.00763,0,854,0,0,0,0,1,-360,360,-502.3548773,-74.23807499,503.6570293,92.63700077
8030,1923,0.00107,0.01602,0,821,0,0,0,0,1,-360,360,825.0615974,207.3730574,-817.8201612,-98.95454514
8030,5837,0.0007,0.01165,0,0,0,0,0,0,1,-360,360,906.5268946,119.502888,-901.0541407,-28.42062744
8030,5648,0.0016,0.01844,0,1249,0,0,0,0,1,-360,360,892.6808388,217.0022744,-880.053532,-71.47256314
8030,3577,0.00032,0.00376,0,854,0,0,0,0,1,-360,360,366.8879436,36.97393897,-366.4810606,-32.1930637
4615,171,0.00212,0.01207,0,395,0,0,0,0,1,-360,360,-42.55,-16.23425927,42.58863393,16.45421752
3137,2341,0.00005,0.00037,0,0,0,0,0,0,1,-360,360,0,0.03402480967,0.0000000005340215195,-0.0340248059
6271,8787,0.00355,0.024651,0,319,0,0,0,0,1,-360,360,-250.231324,-10.67789199,252.2351394,24.59227323
6252,9137,0.00675,0.04145,0,433,0,0,0,0,1,-360,360,-164.7,-40.67886809,166.5658708,52.13669721
5533,7133,0.00195,0.014341,0,338,0,0,0,0,1,-360,360,80.83432755,13.39812073,-80.71287005,-12.50487868
8361,4355,0.00018,0.00043,0,281,0,0,0,0,1,-360,360,65.07691329,13.44189944,-65.07,-13.42538436
8361,2928,0.00037,0.000969,0,357,0,0,0,0,1,-360,360,-191.6169133,-28.11311077,191.7376203,28.42923258
609,1341,0.00257,0.017169,0,376,0,0,0,0,1,-360,360,-67.06018624,-34.8674414,67.1998415,35.80041461
609,5419,0.00076,0.00399,0,395,0,0,0,0,1,-360,360,176.541461,73.35831396,-176.2772471,-71.97119072
609,5419,0.00075,0.00406,0,395,0,0,0,0,1,-360,360,173.2751021,73.13173806,-173.0227529,-71.76568819
609,2079,0.003901,0.023961,0,472,0,0,0,0,1,-360,360,-218.6875801,-66.1880457,220.6247317,78.08655663
609,772,0.00249,0.019211,0,357,0,0,0,0,1,-360,360,-64.06879675,-39.47371151,64.20292472,40.5085438
3654,2928,0.00025,0.001159,0,376,0,0,0,0,1,-360,360,-103.4269197,-15.91700233,103.4507089,16.027289
1355,7282,0.00195,0.02924,0,0,0,0,0,0,1,-360,360,-245.4800187,17.36252985,246.5878897,-0.7501451221
1355,2197,0.00152,0.01527,0,1381,0,0,0,0,1,-360,360,-311.0503601,26.49510475,312.4399921,-12.53478835
1355,7640,0.00149,0.01558,0,1513,0,0,0,0,1,-360,360,-303.9392662,33.92495334,305.2466174,-20.25479842
1355,1081,0.00253,0.0276,0,1282,0,0,0,0,1,-360,360,131.7223212,-31.74091341,-131.2866016,36.49421788
1355,1081,0.00263,0.02648,0,1480,0,0,0,0,1,-360,360,136.9395799,-34.09904957,-136.4482248,39.04622895
1355,2359,0.00077,0.0092,0,1315,0,0,0,0,1,-360,360,280.324008,64.82290067,-279.7260235,-57.67815034
1355,4196,0.00112,0.01705,0,657,0,0,0,0,1,-360,360,-106.9672516,28.08745376,107.09576,-26.13114289
5856,8546,0.00226,0.01101,0,0,0,0,0,0,1,-360,360,5.010546011,0.9727004712,-5.01,-0.9700404806
5856,5987,0.004531,0.029039,0,395,0,0,0,0,1,-360,360,149.2105954,-14.18523328,-148.2666272,20.2350879
5856,8005,0.002081,0.030409,0,0,0,0,0,0,1,-360,360,130.584829,30.02697072,-130.2383395,-24.96382786
5856,3925,0.0053,0.03257,0,338,0,0,0,0,1,-360,360,89.72537886,24.57415083,-89.3,-21.96007734
5856,3324,0.00513,0.041901,0,453,0,0,0,0,1,-360,360,202.8729645,43.14072056,-200.82638,-26.42455388
5856,4748,0.001461,0.01056,0,357,0,0,0,0,1,-360,360,149.5726412,42.08615291,-149.2455252,-39.72178249
8265,4816,0.0005,0.002591,0,0,0,0,0,0,1,-360,360,-40.44,-19.53352977,40.44886944,19.5794912
6151,6313,0.00055,0.0033,0,357,0,0,0,0,1,-360,360,-60.67,-32.87021033,60.69461574,33.01790476
4005,6532,0.002289,0.01763,0,376,0,0,0,0,1,-360,360,-27.85147577,-43.87562736,27.90568654,44.2931616
4005,2177,0.0075,0.043531,0,357,0,0,0,0,1,-360,360,-143.3285242,15.38562736,144.6951626,-7.45347621
5723,2079,0.00138,0.019961,0,0,0,0,0,0,1,-360,360,236.1566449,-38.01006442,-235.4337675,48.46611912
5723,789,0.00126,0.018729,0,491,0,0,0,0,1,-360,360,-377.3566449,0.8565560342,378.9993308,23.56079581
2327,9189,0.00038,0.001331,0,395,0,0,0,0,1,-360,360,-165.1154684,-17.64720716,165.2112604,17.98273119
2327,3400,0.00019,0.001461,0,0,0,0,0,0,1,-360,360,-66.33572418,-18.36906606,66.34395366,18.43234642
207,4747,0.002151,0.013401,0,376,0,0,0,0,1,-360,360,-163.4281882,-41.47178619,164.0086046,45.08785337
207,7791,0.000789,0.005669,0,472,0,0,0,0,1,-360,360,-158.5518118,-41.51644938,158.7529815,42.96186284
3205,6735,0.00003,0.00042,0,657,0,0,0,0,1,-360,360,0.00000005208535636,-0.4340758859,0,0.4340766151
3205,666,0.00079,0.00899,0,1282,0,0,0,0,1,-360,360,865.6861185,88.44243118,-860.1735683,-25.71100576
3205,666,0.0008,0.00879,0,1447,0,0,0,0,1,-360,360,885.4139067,87.67444421,-879.5779065,-23.55139198
3205,4435,0.00334,0.03393,0,1282,0,0,0,0,1,-360,360,402.4477931,92.9741634,-397.1967935,-39.63092414
3205,1644,0.00063,0.00789,0,0,0,0,0,0,1,-360,360,-1148.883555,-25.7176722,1156.550197,121.7332399
3205,3483,0.0006,0.00842,0,1216,0,0,0,0,1,-360,360,-809.4977075,-42.12144682,813.1305941,93.10295517
4683,7989,0.00011,0.00125,0,0,0,0,0,0,1,-360,360,0.00000008875332296,-0.2988242455,0,0.298825254
4683,6516,0.00012,0.001091,0,0,0,0,0,0,1,-360,360,-228.1432876,-16.00575809,228.2,16.52136873
4683,7697,0.000099,0.00125,0,0,0,0,0,0,1,-360,360,-228.1532259,-15.37497594,228.2,15.96555823
4683,416,0.00294,0.02443,0,529,0,0,0,0,1,-360,360,236.1925701,4.630757657,-234.7100653,7.688151007
4683,2847,0.00144,0.011151,0,395,0,0,0,0,1,-360,360,40.16183252,8.063935764,-40.14,-7.89487021
4683,2563,0.001831,0.010849,0,491,0,0,0,0,1,-360,360,176.9696724,23.61370419,-176.4423214,-20.48905561
4683,2563,0.001599,0.01055,0,472,0,0,0,0,1,-360,360,182.0407109,27.40601424,-181.5510806,-24.17549543
4683,2995,0.00144,0.019591,0,281,0,0,0,0,1,-360,360,3.429734266,0.595773371,-3.429576598,-0.5936283192
5691,1001,0.0133,0.09551,0,510,0,0,0,0,1,-360,360,-234.7043481,42.79535332,241.427113,5.482186236
5691,4426,0.009591,0.073961,0,414,0,0,0,0,1,-360,360,39.60434811,-14.08082225,-39.45386256,15.24129159
5350,2721,0.0007,0.00671,0,1447,0,0,0,0,1,-360,360,-500.5627184,33.03896117,502.3931084,-15.49336538
5350,2721,0.00072,0.00658,0,1480,0,0,0,0,1,-360,360,-510.000919,36.24592527,511.9566234,-18.37295968
2361,4936,0.001901,0.00964,0,529,0,0,0,0,1,-360,360,330.7785694,-25.73271837,-328.8875349,35.32218323
2361,5179,0.001711,0.01189,0,510,0,0,0,0,1,-360,360,230.0264466,-6.231795542,-229.2077059,11.92134958
2044,4748,0.00025,0.00187,0,0,0,0,0,0,1,-360,360,0,0.1491435109,0.00000005219886645,-0.1491431205
4197,5522,0.00043,0.002211,0,0,0,0,0,0,1,-360,360,-9.01,-4.168989713,9.010371046,4.170897581
5699,8670,0.000401,0.00243,0,0,0,0,0,0,1,-360,360,0,0.6493369077,0.000001536261369,-0.6493275981
7809,5110,0.00336,0.017,0,357,0,0,0,0,1,-360,360,-139.54786,-13.75578942,140.1767511,16.93767873
7222,4816,0.005521,0.031031,0,0,0,0,0,0,1,-360,360,0,5.70991254,0.001576221357,-5.701053325
4402,3817,0.000099,0.00026,0,0,0,0,0,0,1,-360,360,0,1.210240854,0.000001222188886,-1.210237644
6857,2732,0.00045,0.00718,0,986,0,0,0,0,1,-360,360,374.2266474,124.3119881,-373.5559306,-113.6103285
6857,4550,0.00044,0.00665,0,821,0,0,0,0,1,-360,360,488.7597523,56.19405623,-487.7389404,-40.76587728
6857,4339,0.00103,0.01516,0,1183,0,0,0,0,1,-360,360,853.4057576,177.9440608,-845.9028426,-67.51280693
6857,7513,0.00101,0.01546,0,854,0,0,0,0,1,-360,360,747.2078427,183.3235626,-741.4773953,-95.60800192
5016,26,0.00045,0.00608,0,1414,0,0,0,0,1,-360,360,-524.4652704,-136.2036572,525.7317906,153.3157534
5016,9213,0.0004,0.00501,0,1249,0,0,0,0,1,-360,360,-136.5414028,-36.70039313,136.6180513,37.66041654
6112,9002,0.001729,0.01337,0,491,0,0,0,0,1,-360,360,167.3503895,4.494945231,-166.8884285,-0.922695869
6112,6231,0.00264,0.01489,0,414,0,0,0,0,1,-360,360,-165.0682864,-38.26280954,165.7908977,42.33844677
6112,883,0.002341,0.018961,0,414,0,0,0,0,1,-360,360,82.8929548,28.20982686,-82.72184589,-26.82392505
6112,5738,0.001841,0.01363,0,376,0,0,0,0,1,-360,360,172.2229626,56.622134,-171.6461229,-52.35145255
8860,7700,0.001219,0.00949,0,395,0,0,0,0,1,-360,360,66.22337148,13.17029947,-66.17,-12.75479875
8860,9002,0.002271,0.01151,0,395,0,0,0,0,1,-360,360,50.4043742,-14.91501777,-50.34411213,15.22044109
8860,5990,0.010781,0.05775,0,0,0,0,0,0,1,-360,360,0.002315761651,-4.729322977,0,4.741727692
8860,6450,0.00251,0.013919,0,300,0,0,0,0,1,-360,360,106.2805407,56.47967009,-105.9313649,-54.54334408
8860,7726,0.00101,0.007331,0,414,0,0,0,0,1,-360,360,77.555537,18.84595441,-77.49374963,-18.397476
2489,4110,0.00061,0.003909,0,529,0,0,0,0,1,-360,360,260.8628246,-18.17562024,-260.4840302,20.60300883
3985,6376,0.004289,0.019331,0,0,0,0,0,0,1,-360,360,23.65650048,-3.453370828,-23.63413946,3.55415444
3985,4110,0.0008,0.004401,0,529,0,0,0,0,1,-360,360,-297.3893582,19.30871318,298.0374623,-15.74333058
3985,4829,0.008099,0.03519,0,510,0,0,0,0,1,-360,360,301.677176,23.79349191,-294.911885,5.601568047
3985,7857,0.00063,0.004591,0,414,0,0,0,0,1,-360,360,-105.1343183,-59.35187428,105.2180812,59.96228022
2806,7857,0.000651,0.00456,0,0,0,0,0,0,1,-360,360,0,0.4302191545,0.000001092282036,-0.4302115035
2489,9012,0.00114,0.00581,0,0,0,0,0,0,1,-360,360,25.63717273,5.964611096,-25.63,-5.928055332
2489,2231,0.001211,0.00538,0,0,0,0,0,0,1,-360,360,0.000002700501573,-0.4955380478,0,0.4955500451
658,3793,0.00418,0.030159,0,472,0,0,0,0,1,-360,360,192.4672294,-22.24285008,-190.9987794,32.837822
658,8497,0.00324,0.02413,0,510,0,0,0,0,1,-360,360,-227.538623,-18.66762727,229.1190556,30.43794803
658,8497,0.003169,0.024591,0,529,0,0,0,0,1,-360,360,-223.3286064,-19.51716607,224.8190742,31.0829889
3502,9002,0.000219,0.00088,0,395,0,0,0,0,1,-360,360,-51.22880019,-5.294801408,51.23437415,5.317199076
3502,9002,0.000289,0.00095,0,414,0,0,0,0,1,-360,360,-46.97119981,-2.425111299,46.97733453,2.445277314
6313,44,0.0035,0.022211,0,453,0,0,0,0,1,-360,360,-151.9958269,-29.39906204,152.7822358,34.38961324
6313,7582,0.00313,0.02256,0,0,0,0,0,0,1,-360,360,42.35121114,-14.20945773,-42.29265539,14.63150807
5944,8808,0.000831,0.00162,0,0,0,0,0,0,1,-360,360,-71.88,-10.89314997,71.91913863,10.96944911
3183,8515,0.002099,0.01068,0,300,0,0,0,0,1,-360,360,98.7,-2.687447929,-98.51632934,3.621989448
1005,8515,0.00224,0.00976,0,0,0,0,0,0,1,-360,360,0,0.8997656737,0.00001632534928,-0.8996945418
8787,1448,0.00169,0.01231,0,529,0,0,0,0,1,-360,360,-275.0651394,-28.37079527,276.2008377,36.64324796
6636,9051,0.00011,0.00076,0,0,0,0,0,0,1,-360,360,0,0.3330917094,0.0000001135883987,-0.3330909247
9109,9051,0.00011,0.00068,0,0,0,0,0,0,1,-360,360,0,0.3330915443,0.0000001135819995,-0.3330908421
6961,6376,0.005479,0.021909,0,0,0,0,0,0,1,-360,360,21.60965403,-5.409234837,-21.58483731,5.508470014
6961,8818,0.003331,0.017039,0,338,0,0,0,0,1,-360,360,-78.16965403,-9.386290961,78.35811526,10.35032307
5077,4353,0.000479,0.001271,0,0,0,0,0,0,1,-360,360,-30.93,-0.8492341257,30.93412202,0.8601716817
7471,5241,0.00109,0.01629,0,723,0,0,0,0,1,-360,360,-289.222699,-29.4762671,290.1075438,42.7002313
7471,8200,0.00004,0.00063,0,1710,0,0,0,0,1,-360,360,-354.6831803,-62.62858144,354.7330186,63.41353513
549,6290,0.0053,0.024531,0,472,0,0,0,0,1,-360,360,182.1151081,19.25271603,-180.577836,-12.13746683
549,2291,0.004659,0.021919,0,319,0,0,0,0,1,-360,360,-19.47784252,17.6966063,19.50574892,-17.56531623
549,3656,0.001659,0.01043,0,472,0,0,0,0,1,-360,360,181.6614816,16.86530775,-181.1838915,-13.86273663
5002,4144,0.006961,0.053539,0,395,0,0,0,0,1,-360,360,317.9645896,28.99863928,-311.7996909,18.41732306
1888,5441,0.00036,0.00288,0,529,0,0,0,0,1,-360,360,292.707739,19.82356435,-292.4209173,-17.52899022
1888,5441,0.00038,0.003,0,529,0,0,0,0,1,-360,360,280.972261,18.56573074,-280.6933559,-16.36384893
5490,4970,0.00048,0.00643,0,0,0,0,0,0,1,-360,360,762.4334215,37.24180034,-759.9852007,-4.445842038
5490,4970,0.00051,0.0066,0,0,0,0,0,0,1,-360,360,742.7399357,34.33870474,-740.2719562,-2.400145908
5490,4970,0.00046,0.00729,0,1776,0,0,0,0,1,-360,360,672.5995628,40.60864466,-670.771371,-11.63577915
5490,5461,0.0006,0.00868,0,1710,0,0,0,0,1,-360,360,733.3407132,53.77381116,-730.5010798,-12.6937813
5490,7778,0.00068,0.01076,0,1842,0,0,0,0,1,-360,360,251.7083563,123.1858689,-251.2409169,-115.7893279
5490,6897,0.00066,0.01096,0,1809,0,0,0,0,1,-360,360,261.977973,132.5575817,-261.4799588,-124.2875274
3075,4562,0.00101,0.005099,0,300,0,0,0,0,1,-360,360,-30.33,-10.16149845,30.34007443,10.21235934
564,8475,0.003901,0.02437,0,0,0,0,0,0,1,-360,360,53.6041789,-17.91872377,-53.49529634,18.59892575
564,2252,0.00276,0.016461,0,453,0,0,0,0,1,-360,360,100.94623,-4.522309374,-100.7,5.990857473
564,7903,0.00588,0.047081,0,0,0,0,0,0,1,-360,360,-206.2204089,28.35468583,208.4465644,-10.5299193
4331,1857,0.000039,0.000219,0,0,0,0,0,0,1,-360,360,60.2,6.925039532,-60.19864657,-6.917439517
2877,3674,0.00131,0.00538,0,0,0,0,0,0,1,-360,360,-29.93,0.4962833626,29.94088008,-0.4516002709
2854,1081,0.00679,0.04679,0,920,0,0,0,0,1,-360,360,-6.854789983,14.81484621,6.871373596,-14.70056827
2854,8267,0.00138,0.01466,0,986,0,0,0,0,1,-360,360,-93.79739045,20.87028044,93.91418188,-19.62958315
9112,9176,0.003531,0.01724,0,0,0,0,0,0,1,-360,360,0.00006351969029,-1.405092238,0,1.405402371
9112,1422,0.01324,0.06936,0,376,0,0,0,0,1,-360,360,217.678506,-19.75578997,-211.9150551,49.94861153
9112,8515,0.00363,0.01743,0,338,0,0,0,0,1,-360,360,-66.08198332,-23.58112195,66.24481107,24.3629643
9112,8515,0.00257,0.01662,0,433,0,0,0,0,1,-360,360,-68.56858883,-28.56048626,68.69778953,29.39601762
9112,5051,0.01399,0.056289,0,319,0,0,0,0,1,-360,360,116.6658793,-6.320344159,-114.9257595,13.32174556
9112,1051,0.00343,0.01751,0,357,0,0,0,0,1,-360,360,-4.066730785,36.59874379,4.109110382,-36.3823978
9112,1397,0.00301,0.015409,0,0,0,0,0,0,1,-360,360,-0.8261258193,66.0278848,0.9457145421,-65.41567794
9112,1584,0.00857,0.033091,0,376,0,0,0,0,1,-360,360,85.66089414,44.31909821,-84.93452598,-41.51440176
6168,6888,0.003341,0.01689,0,0,0,0,0,0,1,-360,360,26.3,1.681192931,-26.27856093,-1.572810457
7653,3019,0.000039,0.000219,0,0,0,0,0,0,1,-360,360,-33.94,-11.4,33.94046514,11.40261194
7341,7098,0.00087,0.00714,0,357,0,0,0,0,1,-360,360,-37.44,0.72472012,37.45127868,-0.632157195
4701,8267,0.00011,0.001,0,657,0,0,0,0,1,-360,360,93.2,4.816533221,-93.19119434,-4.73648179
1672,5365,0.000219,0.00101,0,0,0,0,0,0,1,-360,360,28.13,0.942704243,-28.12846067,-0.9356050653
3880,5365,0.000219,0.001031,0,0,0,0,0,0,1,-360,360,28.13,0.9214338145,-28.12846075,-0.9141873926
6648,5365,0.000271,0.00101,0,0,0,0,0,0,1,-360,360,26.03,0.9527060514,-26.02836863,-0.9466260475
3609,5365,0.000271,0.000979,0,0,0,0,0,0,1,-360,360,28.13,0.9327070907,-28.12809526,-0.9258261452
2782,5365,0.000289,0.00107,0,0,0,0,0,0,1,-360,360,28.13,0.9227082503,-28.12796882,-0.9151879608
1844,5365,0.000289,0.00105,0,0,0,0,0,0,1,-360,360,28.14,0.8727081145,-28.1379676,-0.8653239764
4353,6053,0.001591,0.012289,0,281,0,0,0,0,1,-360,360,-5.811239522,-25.16863026,5.820778668,25.24231132
2166,5237,0.000271,0.001901,0,395,0,0,0,0,1,-360,360,78.58772771,-1.852058204,-78.57262147,1.958024876
2166,2886,0.00186,0.010711,0,414,0,0,0,0,1,-360,360,-99.50772771,-4.506571166,99.67420423,5.465243221
1043,3513,0.00001,0.0002,0,0,0,0,0,0,1,-360,360,829.5,49.20393756,-829.4347812,-47.89956088
4049,883,0.000169,0.000271,0,0,0,0,0,0,1,-360,360,0,0.9208355118,0.000001385023231,-0.9208332908
4520,883,0.000169,0.00031,0,0,0,0,0,0,1,-360,360,0,0.9725688206,0.000001544998634,-0.9725659865
1704,5814,0.00526,0.03787,0,453,0,0,0,0,1,-360,360,-62.16,-4.772707522,62.34940586,6.136357683
8107,1486,0.000229,0.000599,0,0,0,0,0,0,1,-360,360,-68.18,-12.51401006,68.19027957,12.54089854
5664,5522,0.00089,0.004091,0,338,0,0,0,0,1,-360,360,128,15.48285407,-127.8708962,-14.88941158
4482,8670,0.00093,0.004,0,300,0,0,0,0,1,-360,360,35.2,14.09268198,-35.18787095,-14.04051403
8795,7523,0.00289,0.013099,0,300,0,0,0,0,1,-360,360,85.7813775,-2.419574924,-85.58985551,3.287653355
2337,6430,0.002599,0.016479,0,433,0,0,0,0,1,-360,360,-103.4,-25.46033878,103.6699014,27.17165303
455,7775,0.00369,0.02712,0,453,0,0,0,0,1,-360,360,-132.448614,-12.54971789,133.0503196,16.97200935
455,3857,0.0062,0.04864,0,529,0,0,0,0,1,-360,360,-296.9088523,-15.7139763,301.9581849,55.32680495
455,333,0.008021,0.059031,0,529,0,0,0,0,1,-360,360,355.3412779,37.97760611,-345.9042839,31.47448138
455,6940,0.004979,0.0295,0,472,0,0,0,0,1,-360,360,-200.3038116,-1.002256954,202.1442133,11.90642458
8225,3656,0.001159,0.005281,0,0,0,0,0,0,1,-360,360,17,6.845586665,-16.99660955,-6.830138051
5413,7752,0.00361,0.01824,0,0,0,0,0,0,1,-360,360,42.51166476,23.58313847,-42.43208089,-23.1810305
5413,1940,0.001521,0.01075,0,0,0,0,0,0,1,-360,360,0.00002309695555,-1.275918737,0,1.276081979
5413,4234,0.00868,0.041711,0,0,0,0,0,0,1,-360,360,-42.51168786,-16.33582627,42.67961834,17.14280185
2591,6828,0.01118,0.05986,0,0,0,0,0,0,1,-360,360,-56.16442292,0.4436515758,56.49637659,1.333696056
2591,7571,0.003229,0.02543,0,491,0,0,0,0,1,-360,360,-98.42428691,-43.76913409,98.77692336,46.54632359
2591,7571,0.00218,0.01869,0,0,0,0,0,0,1,-360,360,-133.4701168,-60.98963337,133.9119591,64.77772197
2591,7571,0.001901,0.021909,0,472,0,0,0,0,1,-360,360,-112.6102255,-55.53832049,112.892309,58.78932928
2591,7994,0.00974,0.043969,0,300,0,0,0,0,1,-360,360,48.5316674,26.329124,-48.25219585,-25.06751366
2591,7226,0.003461,0.01814,0,357,0,0,0,0,1,-360,360,39.5684021,41.98306547,-39.45998402,-41.41481815
2591,1554,0.00487,0.027669,0,319,0,0,0,0,1,-360,360,58.79898257,28.94486666,-58.60210747,-27.82631691
9011,1156,0.000651,0.003961,0,510,0,0,0,0,1,-360,360,-249.1154587,-2.976556475,249.4918168,5.266501345
8689,5502,0.00169,0.00887,0,300,0,0,0,0,1,-360,360,-42.65,-18.2,42.68385331,18.3776798
3085,8873,0.001711,0.01336,0,414,0,0,0,0,1,-360,360,-64.67,-22.83773219,64.74068838,23.38968822
1568,980,0.00031,0.000539,0,300,0,0,0,0,1,-360,360,-69.08,-19.69629107,69.09463282,19.72173329
3204,3331,0.0027,0.01157,0,0,0,0,0,0,1,-360,360,-8.51,-2.20704314,8.512017597,2.215688915
3557,639,0.000909,0.006901,0,414,0,0,0,0,1,-360,360,-130.914047,-20.12868102,131.0590007,21.2291498
3557,4936,0.001729,0.01214,0,414,0,0,0,0,1,-360,360,43.71404695,-5.114388894,-43.68360398,5.328141197
416,3492,0.00614,0.03106,0,338,0,0,0,0,1,-360,360,107.8406295,-28.71919011,-107.1414147,32.25625997
416,7937,0.00418,0.02388,0,414,0,0,0,0,1,-360,360,56.18943586,15.14287869,-56.06,-14.40342217
3255,1262,0.00238,0.017771,0,0,0,0,0,0,1,-360,360,-0.00000000217870149,1.607477805,0.00005700655724,-1.607052165
3255,1803,0.000081,0.00063,0,0,0,0,0,0,1,-360,360,0.000000002159509081,-0.0539422247,0,0.05394224169
7373,367,0.001599,0.01618,0,0,0,0,0,0,1,-360,360,0,2.074595412,0.00006004273363,-2.073987851
4251,2132,0.00532,0.026961,0,319,0,0,0,0,1,-360,360,-137.0316631,-13.04408863,138.0021496,17.9623753
4251,2132,0.00361,0.02814,0,453,0,0,0,0,1,-360,360,-131.5854778,-21.52333143,132.2033638,26.33976165
4251,5567,0.002469,0.01025,0,433,0,0,0,0,1,-360,360,221.4671409,24.48667565,-220.2869966,-19.58733195
6376,1808,0.005229,0.02675,0,300,0,0,0,0,1,-360,360,37.17758225,-5.171881578,-37.11033892,5.515878342
6376,1808,0.00512,0.02726,0,319,0,0,0,0,1,-360,360,36.57023611,-4.812394111,-36.50665536,5.150911916
6376,7857,0.00355,0.01694,0,300,0,0,0,0,1,-360,360,-56.32884159,-9.999310588,56.43489101,10.50536049
9185,7289,0.00139,0.007659,0,357,0,0,0,0,1,-360,360,-115.1269676,-9.365941206,115.2946888,10.29009683
9185,3999,0.000169,0.000669,0,414,0,0,0,0,1,-360,360,48.15696761,11.22179708,-48.15323061,-11.20700385
8653,2303,0.00111,0.00712,0,376,0,0,0,0,1,-360,360,-44.55,-6.864641423,44.57129815,7.001256559
908,6474,0.00031,0.001901,0,433,0,0,0,0,1,-360,360,-125.9,0.7382831637,125.9433066,-0.4727159554
7030,6474,0.000281,0.002091,0,0,0,0,0,0,1,-360,360,0,0.2157352049,0.0000001151788574,-0.2157343478
4205,6556,0.000281,0.001651,0,0,0,0,0,0,1,-360,360,-5.81,-1.235872173,5.81008972,1.236399318
7325,6556,0.000271,0.00169,0,0,0,0,0,0,1,-360,360,0,0.4531135664,0.0000005034541745,-0.4531104267
5857,3391,0.001521,0.00843,0,281,0,0,0,0,1,-360,360,-34.39263332,-19.14046071,34.41370787,19.25726444
5857,3760,0.000841,0.0062,0,433,0,0,0,0,1,-360,360,-43.99736668,-0.9749807269,44.01193406,1.08237398
3707,8765,0.00019,0.00126,0,414,0,0,0,0,1,-360,360,-77.49,-17.18963518,77.50084616,17.26156237
900,6619,0.000219,0.00143,0,0,0,0,0,0,1,-360,360,0,0.1653793063,0.00000005432555037,-0.1653789516
2918,8109,0.00121,0.01796,0,1776,0,0,0,0,1,-360,360,-761.9495928,-150.3709387,768.9123309,253.7186886
2918,8109,0.0014,0.01512,0,0,0,0,0,0,1,-360,360,-907.4380207,-155.5693014,918.7591851,277.8378775
6532,2177,0.008409,0.063651,0,0,0,0,0,0,1,-360,360,-91.94451204,18.66386154,92.58413581,-13.82229987
6532,5317,0.00918,0.07344,0,510,0,0,0,0,1,-360,360,344.4885251,63.88719872,-334.7505121,14.01690605
6532,608,0.004219,0.0345,0,414,0,0,0,0,1,-360,360,72.42895272,4.311258152,-72.23701414,-2.741720111
6532,608,0.0042,0.031651,0,357,0,0,0,0,1,-360,360,78.88941448,3.88552074,-78.66298586,-2.179165456
4494,8763,0.00121,0.01381,0,1447,0,0,0,0,1,-360,360,-474.5201675,-57.76252652,477.1536355,87.81888404
4494,7056,0.00107,0.01326,0,1480,0,0,0,0,1,-360,360,474.5201675,116.048238,-472.0881536,-85.90944891
6828,5814,0.003401,0.02607,0,0,0,0,0,0,1,-360,360,-114.6563766,-11.12200329,115.0759645,14.33830954
3670,21,0.000289,0.00138,0,319,0,0,0,0,1,-360,360,-28.03,0.2721125272,28.03211923,-0.2619930256
5137,7702,0.001031,0.006039,0,0,0,0,0,0,1,-360,360,-16.92,0.5897661784,16.92285615,-0.5730364818
1334,7702,0.00105,0.005909,0,0,0,0,0,0,1,-360,360,0,0.6106667392,0.000003783079005,-0.6106454495
8448,7624,0.001091,0.007901,0,319,0,0,0,0,1,-360,360,73.03530864,17.8096629,-72.97565094,-17.37762308
8448,1129,0.00332,0.024021,0,453,0,0,0,0,1,-360,360,149.9107859,44.23943174,-149.125987,-38.5612225
8448,3070,0.00344,0.021419,0,300,0,0,0,0,1,-360,360,57.64204608,11.7745144,-57.52683852,-11.05717988
8448,306,0.00095,0.010419,0,414,0,0,0,0,1,-360,360,-318.6988777,-83.09067139,319.6959707,94.02615698
8448,306,0.00093,0.01062,0,376,0,0,0,0,1,-360,360,-312.4731131,-82.66343163,313.4132172,93.39881448
8448,7491,0.00474,0.025409,0,0,0,0,0,0,1,-360,360,64.48385019,11.81829361,-64.28673561,-10.76165139
4685,2089,0.000271,0.000841,0,281,0,0,0,0,1,-360,360,-46.15,-0.1755187081,46.1553193,0.1920262052
7485,6253,0.000271,0.00119,0,281,0,0,0,0,1,-360,360,-121.7571746,-22.59742233,121.7955038,22.76573136
7485,1562,0.000289,0.00076,0,0,0,0,0,0,1,-360,360,77.40717455,21.25222865,-77.39,-21.20706374
7776,1644,0.00031,0.00454,0,1842,0,0,0,0,1,-360,360,1221.2,371.8193687,-1216.806242,-307.4720769
5971,3483,0.00032,0.0044,0,0,0,0,0,0,1,-360,360,1221.2,382.7095484,-1216.622833,-319.7734988
2786,1644,0.00028,0.00494,0,0,0,0,0,0,1,-360,360,1221.2,388.0279231,-1217.212867,-317.6835112
972,3483,0.00028,0.00508,0,0,0,0,0,0,1,-360,360,1221.2,404.4369684,-1217.172488,-331.3663914
8906,923,0.000531,0.00093,0,0,0,0,0,0,1,-360,360,62.0895241,9.543705036,-62.07,-9.509510282
8906,4914,0.0003,0.001031,0,395,0,0,0,0,1,-360,360,-153.0895241,-18.4910883,153.1559903,18.71951049
2656,9101,0.00139,0.02163,0,657,0,0,0,0,1,-360,360,-95.12262247,22.29719012,95.24719346,-20.35872203
2656,7164,0.00164,0.02321,0,1776,0,0,0,0,1,-360,360,-51.15859838,50.47099656,51.23811879,-49.34558889
3519,9101,0.00136,0.02205,0,657,0,0,0,0,1,-360,360,-96.32650542,20.08175392,96.45022352,-18.0758832
3519,7164,0.0016,0.02367,0,657,0,0,0,0,1,-360,360,-53.07247843,47.88404224,53.14929065,-46.74770149
1775,9137,0.002091,0.01174,0,281,0,0,0,0,1,-360,360,66.10225825,-2.280789649,-66.01941419,2.745920801
1775,9137,0.001719,0.00961,0,453,0,0,0,0,1,-360,360,80.74062624,-2.845971383,-80.63901135,3.414045332
5641,1026,0.012341,0.076781,0,319,0,0,0,0,1,-360,360,83.92295142,19.40865621,-83.09135113,-14.234756
5641,9137,0.00176,0.009419,0,491,0,0,0,0,1,-360,360,65.33329176,-16.87001311,-65.26051574,17.25948891
1096,2889,0.00031,0.00182,0,0,0,0,0,0,1,-360,360,0,0.1764634636,0.00000008752742218,-0.1764629497
7380,2732,0.00386,0.02348,0,1183,0,0,0,0,1,-360,360,-338.4181065,-17.65431405,342.9330745,45.11841958
7380,4787,0.00017,0.00104,0,1052,0,0,0,0,1,-360,360,232.7481065,34.81568481,-232.6522081,-34.22901183
3543,5308,0.00061,0.00808,0,1513,0,0,0,0,1,-360,360,141.169833,75.77107723,-141.0102672,-73.65748405
3543,3830,0.00059,0.0067,0,0,0,0,0,0,1,-360,360,-966.7727942,77.90923853,972.4285846,-13.68246556
2372,1027,0.00059,0.00748,0,1381,0,0,0,0,1,-360,360,160.6015302,-4.912610791,-160.4461359,6.882693385
2372,5648,0.00061,0.0063,0,0,0,0,0,0,1,-360,360,-1093.253476,84.43718192,1100.735719,-7.161552012
367,1172,0.001031,0.008789,0,529,0,0,0,0,1,-360,360,438.4427579,-77.70242729,-436.6582658,92.91474642
367,9191,0.00051,0.006169,0,529,0,0,0,0,1,-360,360,388.3712991,-62.981581,-387.682111,71.31805384
367,8722,0.0005,0.00619,0,529,0,0,0,0,1,-360,360,465.1380748,-40.68736936,-464.1864981,52.4678884
1833,3610,0.00049,0.00376,0,472,0,0,0,0,1,-360,360,128.8419054,-24.59846482,-128.763336,25.20136441
1833,3610,0.000539,0.003229,0,433,0,0,0,0,1,-360,360,148.1176165,-33.81637948,-148.0016684,34.51099249
1833,3962,0.001031,0.00882,0,0,0,0,0,0,1,-360,360,250.838633,-82.69239691,-250.1683667,88.42639173
1833,1838,0.000711,0.00463,0,357,0,0,0,0,1,-360,360,-129.0501027,-1.536675223,129.1604705,2.255385144
1833,2230,0.000711,0.004539,0,0,0,0,0,0,1,-360,360,0.00007234050295,-3.240955023,-0.000002740385277,3.241399348
5388,2467,0.00206,0.015341,0,414,0,0,0,0,1,-360,360,-80.5428466,-19.8094527,80.68131115,20.84061028
