7351,5441,0.00018,0.000781,0,0,0,0,0,0,1,-360,360,-61.67,-16.24616768,61.67679966,16.27567065
5388,2467,0.002021,0.01564,0,414,0,0,0,0,1,-360,360,-78.9571534,-19.83648791,79.0880236,20.8492588
6110,8853,0.00094,0.005781,0,510,0,0,0,0,1,-360,360,199.4025509,53.63673724,-199.0435106,-51.42863934
6110,1001,0.002219,0.016969,0,529,0,0,0,0,1,-360,360,-277.9925509,-67.54924007,279.6194224,79.99015205
7583,1808,0.00238,0.01187,0,281,0,0,0,0,1,-360,360,-13.90173516,13.53992475,13.90990445,-13.49918128
7583,2889,0.00707,0.03095,0,281,0,0,0,0,1,-360,360,8.891735163,-11.30247795,-8.878408244,11.36081856
26,6624,0.00256,0.03401,0,1545,0,0,0,0,1,-360,360,-425.966857,-19.91933875,430.3356749,77.95976624
26,2479,0.00203,0.02416,0,1052,0,0,0,0,1,-360,360,-44.05013077,106.9689934,44.30508725,-103.9346345
26,4598,0.001,0.01459,0,0,0,0,0,0,1,-360,360,592.3197586,37.55306762,-589.0139454,10.67874708
26,4231,0.00103,0.00987,0,1513,0,0,0,0,1,-360,360,-639.6231154,-92.15327985,643.6598646,130.8355269
26,5144,0.00038,0.00483,0,1348,0,0,0,0,1,-360,360,-78.73926471,-56.58304398,78.7727925,57.00919994
26,5144,0.00041,0.00398,0,1216,0,0,0,0,1,-360,360,-96.97218133,-66.19558509,97.02522442,66.71049117
7691,2479,0.00167,0.01721,0,1282,0,0,0,0,1,-360,360,-127.3558327,125.4375411,127.8619287,-120.2220257
7691,2129,0.00098,0.01487,0,887,0,0,0,0,1,-360,360,524.9697191,56.74216801,-522.3783523,-17.42214364
7691,9213,0.00042,0.00342,0,1249,0,0,0,0,1,-360,360,386.4617504,48.10265358,-385.8576223,-43.18332433
7691,9213,0.00019,0.00248,0,1480,0,0,0,0,1,-360,360,531.7719244,91.04368742,-531.2474292,-84.19764476
7691,4231,0.00105,0.00966,0,1809,0,0,0,0,1,-360,360,-775.2952708,-127.1389828,781.4419184,183.6881413
7691,3513,0.00043,0.00473,0,1282,0,0,0,0,1,-360,360,-66.03436228,-35.71446965,66.05734673,35.96729857
7691,3513,0.00041,0.00397,0,1216,0,0,0,0,1,-360,360,-79.09690603,-41.53513495,79.12794146,41.8356487
1876,3906,0.00051,0.00514,0,1118,0,0,0,0,1,-360,360,-321.9047345,-97.51518403,322.4479341,102.9897837
113,3906,0.00053,0.00503,0,1315,0,0,0,0,1,-360,360,-329.7242451,-99.14459169,330.3158609,104.7593611
7752,3758,0.00455,0.022771,0,300,0,0,0,0,1,-360,360,52.21932426,20.46081704,-52.08436451,-19.78539544
7752,3758,0.00557,0.02055,0,281,0,0,0,0,1,-360,360,58.32681163,18.42485886,-58.13029341,-17.69982306
7752,3758,0.00339,0.02026,0,0,0,0,0,0,1,-360,360,58.27487912,24.97331441,-58.1463835,-24.20537306
4952,8976,0.00237,0.01068,0,338,0,0,0,0,1,-360,360,-76.29435668,1.693116836,76.42065386,-1.123980186
4952,8189,0.0037,0.019479,0,281,0,0,0,0,1,-360,360,63.72435668,5.400651139,-63.58588292,-4.671642912
6119,7886,0.01407,0.056849,0,0,0,0,0,0,1,-360,360,111.31047,11.00029246,-109.6661761,-4.356620631
6119,4544,0.001669,0.015409,0,510,0,0,0,0,1,-360,360,-164.4991566,-37.41150226,164.9428443,41.50783773
6119,4544,0.001711,0.015091,0,0,0,0,0,0,1,-360,360,-168.0613134,-37.33815012,168.5350121,41.51616678
7905,3697,0.00172,0.01619,0,1578,0,0,0,0,1,-360,360,316.5110169,-37.59243369,-314.9153617,52.61200215
7905,7541,0.00029,0.00447,0,887,0,0,0,0,1,-360,360,-623.0216011,-127.1078675,624.0922925,143.6112827
7905,7541,0.00033,0.00387,0,1019,0,0,0,0,1,-360,360,-721.3442574,-131.9909114,722.9647649,150.9950455
7905,4141,0.00079,0.01154,0,887,0,0,0,0,1,-360,360,528.6163307,104.6083857,-526.5215414,-74.00855321
7905,4141,0.00077,0.01177,0,887,0,0,0,0,1,-360,360,518.0789067,104.1518194,-516.1153726,-74.1377982
7905,3022,0.00127,0.01498,0,1447,0,0,0,0,1,-360,360,-365.9403958,97.48240148,367.6036101,-77.86433083
1768,163,0.00214,0.012599,0,395,0,0,0,0,1,-360,360,-73.98,-21.26092916,74.09768166,21.95376618
4245,2425,0.000159,0.00125,0,357,0,0,0,0,1,-360,360,-24.93,-9.502462379,24.9310443,9.510672308
3698,5297,0.000211,0.000669,0,357,0,0,0,0,1,-360,360,146.6126516,17.65250647,-146.5702584,-17.51809382
750,8328,0.000341,0.001169,0,414,0,0,0,0,1,-360,360,-48.28542869,-3.917346871,48.2928117,3.942656955
750,870,0.00024,0.001469,0,472,0,0,0,0,1,-360,360,201.5110436,-5.74348457,-201.4210608,6.294254121
750,2961,0.00018,0.000669,0,433,0,0,0,0,1,-360,360,-153.2256149,29.85449406,153.2660832,-29.70408696
3499,7988,0.00033,0.00683,0,821,0,0,0,0,1,-360,360,-406.4963145,51.66010535,407.012982,-40.96665312
3499,2197,0.00121,0.01211,0,1315,0,0,0,0,1,-360,360,367.254931,-16.78279726,-365.7299921,32.04478835
3499,7640,0.00123,0.01185,0,1348,0,0,0,0,1,-360,360,375.6455039,-6.47742593,-374.0266174,22.07401543
3499,4231,0.00058,0.0097,0,1085,0,0,0,0,1,-360,360,-713.5764746,-80.01394427,716.3649147,126.6482005
3499,5144,0.00103,0.01292,0,1151,0,0,0,0,1,-360,360,-75.84234844,9.503629873,75.89846007,-8.799783037
3499,3513,0.00116,0.01266,0,821,0,0,0,0,1,-360,360,23.42017058,53.63937208,-23.38311689,-53.23497583
7289,3999,0.0013,0.006841,0,357,0,0,0,0,1,-360,360,133.6696146,11.87222552,-133.4587858,-10.76277939
3018,1051,0.00006,0.000349,0,338,0,0,0,0,1,-360,360,162.5,-4.712971209,-162.4853872,4.797969036
2702,3435,0.000169,0.0007,0,300,0,0,0,0,1,-360,360,-151.7,-20.55466134,151.7364839,20.70577821
9131,2020,0.000169,0.000719,0,0,0,0,0,0,1,-360,360,0,7.296030002,0.00008162653024,-7.295682727
6308,6684,0.000271,0.001031,0,0,0,0,0,0,1,-360,360,0,0.05442853652,0.000000007362910927,-0.05442850846
4831,3680,0.008271,0.036841,0,0,0,0,0,0,1,-360,360,-23.84309969,-27.11890341,23.94602274,27.57734712
5410,2751,0.002969,0.02299,0,319,0,0,0,0,1,-360,360,44.5084758,10.63488502,-44.45158692,-10.19437459
3082,4623,0.00124,0.01273,0,1118,0,0,0,0,1,-360,360,239.2834233,11.11722619,-238.5678675,-3.771237106
3082,4339,0.00106,0.00989,0,1381,0,0,0,0,1,-360,360,119.9564673,17.12800045,-119.7999442,-15.66760996
3082,5288,0.00007,0.00029,0,657,0,0,0,0,1,-360,360,0.000006517625473,-3.042741658,0,3.04276866
3082,5421,0.00009,0.00079,0,657,0,0,0,0,1,-360,360,0.0000007574767595,-0.9148097482,0,0.9148163971
3082,6475,0.00196,0.02049,0,1513,0,0,0,0,1,-360,360,-563.3523154,-57.62627306,569.6734801,123.7082454
3082,8468,0.00158,0.01519,0,1183,0,0,0,0,1,-360,360,-22.41243347,-12.88365941,22.42305268,12.98575177
6224,2732,0.00172,0.01811,0,1513,0,0,0,0,1,-360,360,-281.3897363,-30.41819799,282.7682627,44.93279906
6224,7513,0.00096,0.01121,0,1644,0,0,0,0,1,-360,360,330.8707278,42.00383764,-329.8022737,-29.52741018
6224,6475,0.00147,0.01707,0,0,0,0,0,0,1,-360,360,-448.0900784,-102.0913328,451.1964326,138.1630778
2174,4623,0.00129,0.0129,0,1216,0,0,0,0,1,-360,360,508.5032412,100.4401924,-505.1092327,-66.50010715
2174,4550,0.00179,0.01737,0,1545,0,0,0,0,1,-360,360,-292.4194015,4.68646173,293.9187101,9.86269492
2174,6475,0.00131,0.01935,0,1677,0,0,0,0,1,-360,360,-422.5101517,-38.43081049,424.8192265,72.53813727
2083,9231,0.003901,0.01614,0,319,0,0,0,0,1,-360,360,80.32766841,14.17485641,-80.08469573,-13.16958109
2083,9231,0.002591,0.014771,0,453,0,0,0,0,1,-360,360,87.76662967,21.30777059,-87.56878157,-20.17986079
2083,9231,0.00224,0.0173,0,376,0,0,0,0,1,-360,360,74.55293254,21.68449988,-74.4265227,-20.70820959
2083,4054,0.00012,0.000849,0,0,0,0,0,0,1,-360,360,0.000009414694827,-2.89497889,0,2.895045499
2083,3481,0.00394,0.03039,0,395,0,0,0,0,1,-360,360,143.2769787,23.10304896,-142.5001405,-17.11114164
2083,3602,0.00189,0.01,0,0,0,0,0,0,1,-360,360,86.73667457,14.19981183,-86.6,-13.47666593
2083,2794,0.00032,0.00257,0,0,0,0,0,0,1,-360,360,0.004581341432,-0.1946818734,-0.004581227833,0.1946827857
2083,2794,0.00038,0.00224,0,0,0,0,0,0,1,-360,360,-0.004581052543,-0.2219310649,0.004581227826,0.2219320981
2083,8467,0.00751,0.03955,0,395,0,0,0,0,1,-360,360,220.2291302,93.86193813,-216.2,-72.6432832
2083,1136,0.00086,0.006531,0,0,0,0,0,0,1,-360,360,16.22213134,1.258054136,-16.22,-1.24186836
2083,22,0.00087,0.006591,0,0,0,0,0,0,1,-360,360,0.000006715400172,-0.9080491894,0,0.9081000643
8853,1001,0.003031,0.02276,0,529,0,0,0,0,1,-360,360,-257.2565918,-62.16231527,259.1753333,76.57028527
8853,4950,0.006331,0.03911,0,0,0,0,0,0,1,-360,360,179.8484111,20.93514994,-177.9726245,-9.347404884
8853,4410,0.00605,0.02986,0,281,0,0,0,0,1,-360,360,21.91514843,17.31262044,-21.87250001,-17.10212754
8853,6697,0.003919,0.01612,0,338,0,0,0,0,1,-360,360,75.2636064,20.46395199,-75.04814315,-19.57768824
8853,1159,0.002039,0.0108,0,338,0,0,0,0,1,-360,360,-51.85790025,7.847443803,51.90859148,-7.578946874
8853,7165,0.006289,0.026271,0,414,0,0,0,0,1,-360,360,-179.1691632,-29.90722667,181.0445724,37.74136152
2938,2848,0.00042,0.00547,0,756,0,0,0,0,1,-360,360,153.6300022,119.2162798,-153.4724114,-117.163848
2938,2848,0.00043,0.00536,0,657,0,0,0,0,1,-360,360,157.1558651,121.093401,-156.9879221,-118.9999729
2938,7522,0.00147,0.01373,0,1677,0,0,0,0,1,-360,360,455.1426382,-5.571724917,-452.120612,33.79786057
2938,7522,0.00131,0.01555,0,1447,0,0,0,0,1,-360,360,402.7505526,4.177277891,-400.6418707,20.85325894
2938,1642,0.00221,0.02217,0,1710,0,0,0,0,1,-360,360,-648.4931656,-0.2554801329,657.71514,92.76732278
2938,809,0.00224,0.0217,0,1710,0,0,0,0,1,-360,360,-621.3500721,-3.939808683,629.931488,87.07227484
9189,6791,0.00095,0.003289,0,300,0,0,0,0,1,-360,360,119.3610546,0.8287397511,-119.2375107,-0.4010180661
9189,3400,0.000229,0.00082,0,0,0,0,0,0,1,-360,360,150.2142604,15.44166692,-150.1665981,-15.27099872
9189,7092,0.00068,0.00306,0,0,0,0,0,0,1,-360,360,44.66346955,-13.24160979,-44.65,13.30222275
9189,3718,0.00049,0.00256,0,319,0,0,0,0,1,-360,360,179.5594715,58.43500498,-179.4,-57.60184799
9189,3701,0.000531,0.0022,0,0,0,0,0,0,1,-360,360,0.000001075696292,-0.4711089971,0,0.4711134538
9189,7507,0.00136,0.00956,0,414,0,0,0,0,1,-360,360,-185.4419659,15.51477797,185.8718342,-12.49305661
9189,7507,0.0012,0.010729,0,376,0,0,0,0,1,-360,360,-166.2071275,8.907517642,166.5105706,-6.194483311
9189,7507,0.00105,0.00861,0,0,0,0,0,0,1,-360,360,-206.7502259,13.14842521,207.1615512,-9.775558129
9189,2406,0.000591,0.006969,0,0,0,0,0,0,1,-360,360,-163.1801981,4.864795477,163.3239652,-3.169511868
2801,8511,0.00025,0.0008,0,0,0,0,0,0,1,-360,360,5.200984049,-6.462566459,-5.200825296,6.463074466
2801,216,0.00113,0.00632,0,300,0,0,0,0,1,-360,360,30.12899996,21.98980706,-30.11449226,-21.90866666
453,2129,0.0003,0.00275,0,854,0,0,0,0,1,-360,360,260.1,64.71106052,-259.8924084,-62.80813792
8691,6952,0.00836,0.051659,0,529,0,0,0,0,1,-360,360,-307.0086303,14.24940323,314.2261713,30.34999315
8691,6952,0.01338,0.073469,0,491,0,0,0,0,1,-360,360,-214.9013796,14.22230098,220.5739484,16.92552858
8691,1183,0.0027,0.02089,0,0,0,0,0,0,1,-360,360,-46.59401263,-93.75979535,46.86453109,95.85280668
8691,4410,0.003419,0.02636,0,510,0,0,0,0,1,-360,360,247.4493342,-23.53081031,-245.5185733,38.41670051
8691,8743,0.009531,0.033711,0,357,0,0,0,0,1,-360,360,16.01468823,30.72887689,-15.91008802,-30.35890754
2446,8763,0.0004,0.00707,0,0,0,0,0,0,1,-360,360,1367,305.4352936,-1360.036025,-182.3470275
2627,8763,0.00035,0.00701,0,0,0,0,0,0,1,-360,360,1367,315.6702584,-1360.885834,-193.2122384
4951,6785,0.00194,0.01751,0,433,0,0,0,0,1,-360,360,-96.36367865,8.107038039,96.52714088,-6.631665069
4951,6785,0.00156,0.01936,0,414,0,0,0,0,1,-360,360,-87.58632135,4.733644668,87.6944622,-3.391589002
4623,964,0.00078,0.00941,0,1249,0,0,0,0,1,-360,360,-981.2105167,-100.866662,988.9031277,193.6711101
4623,964,0.00074,0.00969,0,1480,0,0,0,0,1,-360,360,-952.6943527,-104.1801519,959.5839035,194.3960265
4623,8347,0.00042,0.00532,0,1578,0,0,0,0,1,-360,360,577.861901,73.33297793,-576.4173752,-55.03565093
4623,8347,0.0004,0.00473,0,1743,0,0,0,0,1,-360,360,650.0954522,78.81506557,-648.3566883,-58.25418292
4623,8347,0.0006,0.00499,0,1447,0,0,0,0,1,-360,360,616.244319,52.72281555,-613.917761,-33.373608
1609,6552,0.00086,0.00638,0,510,0,0,0,0,1,-360,360,140.5669954,-0.8358820104,-140.4128196,1.979651412
1609,6552,0.000969,0.00625,0,510,0,0,0,0,1,-360,360,143.0341332,-3.687261801,-142.8541519,4.848131897
1609,8999,0.002781,0.01725,0,357,0,0,0,0,1,-360,360,101.0286414,19.59413484,-100.7614256,-17.93664774
4368,4816,0.005031,0.028081,0,453,0,0,0,0,1,-360,360,-90.6,-6.812029088,90.96918503,8.872670097
5481,960,0.00001,0.00021,0,0,0,0,0,0,1,-360,360,1368.6,184.432722,-1368.431453,-180.8932277
7913,960,0.00001,0.00025,0,0,0,0,0,0,1,-360,360,1368.6,178.0922223,-1368.431673,-173.8840367
506,960,0.00002,0.00031,0,657,0,0,0,0,1,-360,360,0,0.4521772029,0.00000003619152272,-0.4521766422
2980,960,0.00003,0.0004,0,657,0,0,0,0,1,-360,360,0,0.474786481,0.00000005981225542,-0.4747856833
4554,6382,0.000841,0.00474,0,433,0,0,0,0,1,-360,360,-60.30555493,-10.30715979,60.33460268,10.47087721
4554,6382,0.00082,0.00487,0,433,0,0,0,0,1,-360,360,-58.69444507,-10.56333966,58.72135723,10.72317164
6844,1595,0.00186,0.011979,0,0,0,0,0,0,1,-360,360,0,1.073473861,0.00002076527703,-1.073340126
3672,5334,0.00056,0.003021,0,281,0,0,0,0,1,-360,360,-82.99,-25.65484876,83.02964336,25.86871053
6219,5334,0.00055,0.003081,0,0,0,0,0,0,1,-360,360,0,0.2350426481,0.0000002843987567,-0.2350410549
8997,6153,0.00114,0.01063,0,0,0,0,0,0,1,-360,360,252.1130166,60.81804363,-251.3418362,-53.62712377
1852,5935,0.003719,0.02295,0,529,0,0,0,0,1,-360,360,-304.3272433,11.29520955,307.430064,7.852339682
1852,5695,0.006669,0.04288,0,414,0,0,0,0,1,-360,360,62.52724332,7.706413018,-62.2891223,-6.175354514
2931,5799,0.00243,0.0198,0,0,0,0,0,0,1,-360,360,0.00005041043973,-1.502852801,0,1.503263553
2931,7124,0.00845,0.04339,0,433,0,0,0,0,1,-360,360,-230.7000504,-12.8325557,234.8436242,34.10943932
2598,3674,0.00219,0.015169,0,281,0,0,0,0,1,-360,360,-56.92289514,-17.03135025,56.99502423,17.53095122
2598,2132,0.00357,0.0302,0,319,0,0,0,0,1,-360,360,31.29289514,13.35651779,-31.2543385,-13.03035232
2558,7571,0.005849,0.032419,0,319,0,0,0,0,1,-360,360,-159.27,-36.02744445,160.7595561,44.28354299
8834,1129,0.00406,0.01688,0,0,0,0,0,0,1,-360,360,0,1.526377829,0.00009419582829,-1.525986197
7377,3324,0.00113,0.0065,0,0,0,0,0,0,1,-360,360,0,0.6479775409,0.000004612953387,-0.6479510062
1265,4426,0.0068,0.04613,0,414,0,0,0,0,1,-360,360,-139.9879323,21.68733589,141.1877835,-13.54775668
1265,1965,0.00337,0.02011,0,319,0,0,0,0,1,-360,360,-33.01206775,6.356668056,33.0455584,-6.15681733
8060,7162,0.00011,0.0005,0,0,0,0,0,0,1,-360,360,0.000007475957374,-2.740420766,0,2.740454747
6922,5482,0.003711,0.018521,0,338,0,0,0,0,1,-360,360,-136.2580308,-15.85175447,136.9080278,19.09578405
6922,1295,0.000271,0.00145,0,357,0,0,0,0,1,-360,360,22.6580308,-26.79625388,-22.65492456,26.81287399
8369,4710,0.00326,0.01824,0,0,0,0,0,0,1,-360,360,0,1.2972093,0.00005201549884,-1.296918269
8961,7133,0.00118,0.00712,0,319,0,0,0,0,1,-360,360,21.59248971,4.556786149,-21.58712995,-4.524445922
8961,6888,0.00482,0.02232,0,281,0,0,0,0,1,-360,360,-44.86178397,-7.631234924,44.95487817,8.062326725
4185,7019,0.00013,0.000469,0,281,0,0,0,0,1,-360,360,52.56342479,9.70054739,-52.56,-9.688191809
4185,6253,0.000229,0.00075,0,319,0,0,0,0,1,-360,360,-140.0634248,-22.84524787,140.1059519,22.98452875
7895,3391,0.004591,0.035021,0,433,0,0,0,0,1,-360,360,75.80158327,-8.556280342,-75.56362736,10.37145213
7895,1448,0.005469,0.03924,0,510,0,0,0,0,1,-360,360,-215.0402532,-3.173976631,217.2933309,19.33977826
7895,1448,0.00536,0.0403,0,0,0,0,0,0,1,-360,360,-209.5390902,-4.403783231,211.6361982,20.17121844
7895,115,0.00424,0.033031,0,0,0,0,0,0,1,-360,360,10.07776007,-23.61202439,-10.05286898,23.80593424
5589,4306,0.00002,0.00024,0,657,0,0,0,0,1,-360,360,0.00000001923921005,-0.3211117493,0,0.3211119805
5589,1763,0.00001,0.00021,0,657,0,0,0,0,1,-360,360,0.000000008514242133,-0.29970426,-0.0000000001225179246,0.2997044363
5589,3697,0.00286,0.03653,0,1545,0,0,0,0,1,-360,360,-521.8319267,49.06063731,529.1722397,44.6951783
5589,3794,0.00117,0.01183,0,1644,0,0,0,0,1,-360,360,-412.3732907,86.28680244,414.3134733,-66.66940084
5589,3613,0.00103,0.01336,0,1381,0,0,0,0,1,-360,360,-379.680328,73.9010068,381.1200808,-55.22615537
5589,1502,0.00156,0.01969,0,1447,0,0,0,0,1,-360,360,-382.569722,82.30488979,384.8015499,-54.13521545
5589,6555,0.00449,0.05772,0,1677,0,0,0,0,1,-360,360,409.9287031,60.77477008,-402.724751,31.83371858
5589,3608,0.00259,0.03469,0,1513,0,0,0,0,1,-360,360,574.7192652,87.26251197,-566.5426201,22.25402074
1001,4134,0.000219,0.00118,0,0,0,0,0,0,1,-360,360,0.00000002045638377,-0.1038347318,0,0.1038348421
1001,1979,0.00006,0.00095,0,0,0,0,0,0,1,-360,360,0.00000001356471312,-0.1615207373,0,0.1615209521
1001,516,0.00006,0.000651,0,529,0,0,0,0,1,-360,360,-539.229288,-193.617303,539.4,195.4695283
1001,3580,0.000081,0.000841,0,529,0,0,0,0,1,-360,360,-538.7706662,-190.7255306,539,193.1066384
1001,3809,0.00274,0.020831,0,414,0,0,0,0,1,-360,360,27.59550277,-58.54835479,-27.49600692,59.30477742
1001,5616,0.004781,0.027729,0,453,0,0,0,0,1,-360,360,112.5107726,-26.02571404,-111.9581291,29.23095365
1001,5616,0.002849,0.02093,0,472,0,0,0,0,1,-360,360,151.0111998,-29.33511367,-150.4268162,33.62825122
1001,6697,0.00513,0.03014,0,414,0,0,0,0,1,-360,360,236.6394893,66.67541585,-233.9518569,-50.88492041
1001,7165,0.00113,0.00651,0,0,0,0,0,0,1,-360,360,181.3765152,21.73542499,-181.0496766,-19.85248788
1001,892,0.00125,0.00707,0,472,0,0,0,0,1,-360,360,391.8512456,10.55467432,-390.1864237,-1.138441775
7438,5334,0.003349,0.01463,0,0,0,0,0,0,1,-360,360,6.273186574,12.93435746,-6.266734055,-12.90616984
7438,1526,0.00245,0.0122,0,395,0,0,0,0,1,-360,360,-127.5731866,-31.07093519,127.9669988,33.03195926
1301,6952,0.00587,0.036521,0,300,0,0,0,0,1,-360,360,-196.9216982,-29.32674078,199.0275685,42.42869786
1301,6952,0.00569,0.03774,0,0,0,0,0,0,1,-360,360,-190.5645575,-30.27715782,192.4819141,42.99438818
1301,6952,0.006031,0.03545,0,529,0,0,0,0,1,-360,360,-202.8317286,-28.31295101,205.1211269,41.76995162
1301,7883,0.000531,0.00301,0,0,0,0,0,0,1,-360,360,47.56234643,17.5169187,-47.55,-17.44693236
1301,6430,0.00076,0.006099,0,414,0,0,0,0,1,-360,360,63.75563781,-16.99980281,-63.72569042,17.24013062
778,7209,0.008841,0.028919,0,0,0,0,0,0,1,-360,360,-10.69004694,-2.8954877,10.69989422,2.927698268
778,1910,0.00169,0.007091,0,0,0,0,0,0,1,-360,360,4.261221949,1.469864194,-4.260910141,-1.468555891
778,6820,0.001031,0.00361,0,0,0,0,0,0,1,-360,360,-15.89763306,0.3003248766,15.9,-0.2920371412
778,3071,0.00813,0.030961,0,0,0,0,0,0,1,-360,360,38.82645805,5.914965427,-38.7125855,-5.481311301
5297,6267,0.00013,0.00068,0,433,0,0,0,0,1,-360,360,91.31025836,14.84721065,-91.3,-14.79355152
3657,3855,0.000211,0.000729,0,529,0,0,0,0,1,-360,360,228.202426,-53.30265704,-228.1020034,53.64961491
3657,3855,0.000169,0.000669,0,491,0,0,0,0,1,-360,360,252.8537451,-49.98386846,-252.7564454,50.3690371
3657,2928,0.000669,0.00251,0,395,0,0,0,0,1,-360,360,200.9644923,-9.024113305,-200.7298654,9.90440275
3657,2928,0.000711,0.00238,0,376,0,0,0,0,1,-360,360,209.7881164,-15.69942426,-209.5154101,16.61228049
3657,1172,0.000229,0.00238,0,491,0,0,0,0,1,-360,360,-436.2628692,94.37568834,436.6582658,-90.26632558
3657,9191,0.0007,0.0065,0,453,0,0,0,0,1,-360,360,-386.7386411,77.16974608,387.6821109,-68.40895479
3657,8722,0.00061,0.006031,0,414,0,0,0,0,1,-360,360,-336.2854251,97.34736953,336.9333617,-90.94129542
6472,5362,0.000281,0.0018,0,529,0,0,0,0,1,-360,360,230.6261366,-88.01536656,-230.4685693,89.02469473
6472,3962,0.000211,0.002409,0,0,0,0,0,0,1,-360,360,-230.6261366,98.80625061,230.7483667,-97.41074278
1198,1343,0.00056,0.00773,0,657,0,0,0,0,1,-360,360,-99.89209181,-76.09108547,99.98308818,77.34716036
1198,29,0.0023,0.01581,0,1118,0,0,0,0,1,-360,360,-96.38434821,-36.68008585,96.63642457,38.41283682
7473,3680,0.005039,0.032151,0,0,0,0,0,0,1,-360,360,-29.60973464,0.09557564948,29.65106442,0.1681261981
7473,96,0.00364,0.01713,0,357,0,0,0,0,1,-360,360,-29.32325819,32.06923034,29.38755878,-31.76662892
7473,1868,0.002169,0.012409,0,0,0,0,0,0,1,-360,360,-21.53950226,-0.01620009571,21.54891631,0.0700585008
346,3184,0.00113,0.004719,0,0,0,0,0,0,1,-360,360,17.2236131,4.580748076,-17.22029722,-4.566900619
346,6570,0.00113,0.004979,0,376,0,0,0,0,1,-360,360,-214.7236131,-52.11220509,215.2332765,54.35788107
3184,4728,0.00264,0.01174,0,0,0,0,0,0,1,-360,360,3.100297225,-1.597179077,-3.100000361,1.598499223
2654,7886,0.00494,0.03181,0,376,0,0,0,0,1,-360,360,29.43940122,-12.9260436,-29.38959407,13.24676531
2654,2132,0.003711,0.023961,0,510,0,0,0,0,1,-360,360,-236.5394012,-32.41917531,238.6025226,45.74023492
4144,8874,0.001409,0.01101,0,357,0,0,0,0,1,-360,360,20.53223492,22.66740922,-20.52027051,-22.57391869
4144,1625,0.001169,0.00593,0,281,0,0,0,0,1,-360,360,36.42807862,2.135307085,-36.41394781,-2.063625563
4144,1625,0.00118,0.00587,0,0,0,0,0,0,1,-360,360,36.78083835,2.017956673,-36.76630316,-1.945650231
4144,3786,0.00264,0.012469,0,433,0,0,0,0,1,-360,360,-49.21715762,-20.35546017,49.28514113,20.6765535
4144,3786,0.002349,0.01414,0,395,0,0,0,0,1,-360,360,-42.92430343,-20.00822773,42.97212994,20.2961234
3422,4100,0.00014,0.0007,0,0,0,0,0,0,1,-360,360,53.7,-1.778000711,-53.69642769,1.795862265
6624,4419,0.00003,0.00054,0,1776,0,0,0,0,1,-360,360,-861.0971811,-127.3581896,861.3,131.0089297
6624,7159,0.00003,0.00055,0,1710,0,0,0,0,1,-360,360,-861.0972121,-126.9023688,861.3,130.6201467
6624,3661,0.00004,0.00058,0,1677,0,0,0,0,1,-360,360,-860.9300003,-123.7567566,861.2,127.6717519
6624,5486,0.00004,0.00054,0,1776,0,0,0,0,1,-360,360,-861.0297977,-125.3458522,861.3,128.9935831
6624,4231,0.00171,0.02197,0,1282,0,0,0,0,1,-360,360,381.3826733,30.22687266,-379.1494994,-1.535158976
6624,4231,0.00164,0.02064,0,1545,0,0,0,0,1,-360,360,405.9580722,31.51538397,-403.5320165,-0.9825862186
6624,6921,0.00136,0.01756,0,1611,0,0,0,0,1,-360,360,646.2663991,129.3840742,-640.9951414,-61.32283634
6624,432,0.00097,0.00942,0,1381,0,0,0,0,1,-360,360,388.5762007,97.98326065,-387.1863084,-84.48554349
6624,432,0.00086,0.01109,0,1381,0,0,0,0,1,-360,360,328.6054598,91.73314108,-327.7123118,-80.21568537
6624,432,0.00085,0.0113,0,1348,0,0,0,0,1,-360,360,322.3465067,90.78997339,-321.4959494,-79.48256476
3353,6887,0.000979,0.0058,0,300,0,0,0,0,1,-360,360,19.07,5.997574312,-19.06642233,-5.976378709
2479,2050,0.00052,0.00593,0,1809,0,0,0,0,1,-360,360,-442.9027751,14.8391153,443.9074944,-3.381451839
2479,2050,0.00046,0.00672,0,1809,0,0,0,0,1,-360,360,-391.5983345,5.628235796,392.2925056,4.512698671
5482,8704,0.001151,0.00636,0,472,0,0,0,0,1,-360,360,211.7659693,46.58840243,-211.2699377,-43.84751546
5482,8704,0.001031,0.007211,0,491,0,0,0,0,1,-360,360,186.2388881,48.26412099,-185.8890851,-45.81753569
5482,4710,0.002341,0.02286,0,433,0,0,0,0,1,-360,360,159.751798,67.27304133,-159.1070542,-60.97708126
5482,1295,0.002281,0.02518,0,300,0,0,0,0,1,-360,360,101.6729977,23.7404823,-101.4450754,-21.22444442
5482,1910,0.005479,0.02114,0,281,0,0,0,0,1,-360,360,-58.38134531,-8.067128847,58.55579024,8.740201653
5482,2985,0.011159,0.08856,0,376,0,0,0,0,1,-360,360,20.22536504,-13.11329706,-20.1659339,13.58495418
5482,5853,0.000669,0.00249,0,300,0,0,0,0,1,-360,360,122.6011995,38.36323722,-122.5,-37.98657546
5482,7824,0.00193,0.01643,0,472,0,0,0,0,1,-360,360,-120.9860991,-5.491468065,121.2455868,7.70047496
5482,3071,0.00024,0.0017,0,338,0,0,0,0,1,-360,360,-38.70912476,-8.643776916,38.71258548,8.66829029
4525,195,0.010159,0.065849,0,0,0,0,0,0,1,-360,360,0,6.884344705,0.004280209141,-6.85660108
9066,7367,0.00294,0.02131,0,414,0,0,0,0,1,-360,360,-165.391867,-15.06242891,166.1726125,20.72150627
9066,9155,0.018841,0.07469,0,0,0,0,0,0,1,-360,360,0.004948671464,-5.222985046,0,5.242602703
9066,6357,0.015599,0.052169,0,300,0,0,0,0,1,-360,360,142.1269183,26.92411823,-138.9841794,-16.41360182
7886,3126,0.005831,0.03969,0,395,0,0,0,0,1,-360,360,-65.02233288,-2.440125217,65.26184882,4.070443787
7886,8564,0.00087,0.00661,0,357,0,0,0,0,1,-360,360,65.06348302,-57.31924954,-65.00002008,57.80142197
7886,5567,0.00637,0.024659,0,281,0,0,0,0,1,-360,360,-23.48537997,21.35226656,23.54764324,-21.11123828
6416,3069,0.0027,0.020419,0,453,0,0,0,0,1,-360,360,-8.212449857,48.46623961,8.272243736,-48.01404286
6416,3876,0.000409,0.00314,0,338,0,0,0,0,1,-360,360,25.10236428,-0.7855998783,-25.1,0.8037510418
6416,8804,0.001669,0.01301,0,376,0,0,0,0,1,-360,360,-42.72120831,-30.19380156,42.76306979,30.52011547
6416,8804,0.00164,0.01325,0,395,0,0,0,0,1,-360,360,-41.83870611,-29.84962845,41.878408,30.17039069
7831,4550,0.00089,0.00556,0,1183,0,0,0,0,1,-360,360,-347.6567462,-118.6540555,348.8426501,126.062624
7831,4125,0.00186,0.01809,0,1513,0,0,0,0,1,-360,360,-283.0860783,82.98057357,284.6843678,-67.4359194
7831,3346,0.00381,0.02853,0,920,0,0,0,0,1,-360,360,37.78992636,9.032642305,-37.7331311,-8.607348638
5525,2377,0.012419,0.072151,0,300,0,0,0,0,1,-360,360,22.51345706,-2.699367655,-22.45377862,3.04608311
5525,1401,0.0042,0.02556,0,300,0,0,0,0,1,-360,360,53.82154662,-2.778061717,-53.70753092,3.471928663
5525,2850,0.010771,0.0493,0,376,0,0,0,0,1,-360,360,174.0857753,-21.47090387,-170.9884513,35.64768167
5525,2430,0.010159,0.04995,0,300,0,0,0,0,1,-360,360,-76.12254132,12.54053042,76.68767933,-9.761847105
5525,9164,0.013169,0.05113,0,395,0,0,0,0,1,-360,360,198.7354788,31.29210705,-193.7536707,-11.94972368
8511,1033,0.000469,0.001159,0,300,0,0,0,0,1,-360,360,26.33300257,0.6375292037,-26.33,-0.6301091961
8511,6178,0.000229,0.00105,0,357,0,0,0,0,1,-360,360,182.3887908,41.29286834,-182.3148973,-40.95405525
3400,980,0.000271,0.001271,0,433,0,0,0,0,1,-360,360,83.82264449,15.78708255,-83.80463282,-15.70260715
2101,4598,0.00099,0.01194,0,1545,0,0,0,0,1,-360,360,377.6763271,18.05931823,-376.3406742,-1.950534898
2101,4541,0.00077,0.01184,0,0,0,0,0,0,1,-360,360,680.3864897,55.87193365,-677.0000146,-3.79938193
2101,5144,0.00034,0.00426,0,0,0,0,0,0,1,-360,360,-1058.062817,-33.32447893,1061.658318,78.37399455
3919,2129,0.00101,0.01168,0,1644,0,0,0,0,1,-360,360,336.1251619,46.15921063,-335.017044,-33.3445406
3919,4541,0.00086,0.01046,0,1710,0,0,0,0,1,-360,360,671.5958637,0.9978251489,-667.8987402,43.96951426
3919,3513,0.00035,0.00417,0,0,0,0,0,0,1,-360,360,-1007.721026,-5.242152616,1011.108757,45.60455157
6675,1486,0.000159,0.00069,0,433,0,0,0,0,1,-360,360,147.8135654,24.22459602,-147.7802796,-24.08014823
4711,5836,0.000781,0.00488,0,529,0,0,0,0,1,-360,360,229.2473424,22.519987,-228.8662746,-20.13892352
4711,575,0.000781,0.00511,0,433,0,0,0,0,1,-360,360,-103.4243277,-12.22161953,103.5022193,12.73125607
4711,8214,0.00064,0.003539,0,357,0,0,0,0,1,-360,360,30.46691589,4.731653515,-30.46132141,-4.70071782
4711,8214,0.00057,0.003781,0,338,0,0,0,0,1,-360,360,28.51308635,5.287407759,-28.50867859,-5.258169604
4711,3021,0.000531,0.00111,0,0,0,0,0,0,1,-360,360,74.40705725,2.227942024,-74.38,-2.171381671
4711,7967,0.000521,0.00113,0,0,0,0,0,0,1,-360,360,0.0002019636912,-6.492798881,0,6.493236921
4711,5993,0.00176,0.00843,0,338,0,0,0,0,1,-360,360,-80.08873713,9.007859534,80.19385747,-8.504357031
4711,8804,0.002461,0.01975,0,472,0,0,0,0,1,-360,360,-179.1215389,-7.540844534,179.8488965,13.37802922
4513,6831,0.000591,0.00105,0,0,0,0,0,0,1,-360,360,-92.1,-26.16520291,92.15101246,26.25583418
2043,1422,0.00012,0.00064,0,0,0,0,0,0,1,-360,360,-3.2,-1.645553694,3.200014269,1.645629793
6714,1808,0.000581,0.004419,0,0,0,0,0,0,1,-360,360,0,0.3283841042,0.0000005723735044,-0.3283797508
6371,1808,0.000651,0.004331,0,0,0,0,0,0,1,-360,360,0,0.3831162452,0.0000008729299996,-0.3831104377
513,2866,0.001289,0.008289,0,395,0,0,0,0,1,-360,360,-37.12233782,14.23724188,37.14123435,-14.11572654
4970,9222,0.00233,0.03502,0,657,0,0,0,0,1,-360,360,-84.04819827,39.95388325,84.22638638,-37.27570835
4970,9222,0.00238,0.03781,0,657,0,0,0,0,1,-360,360,-77.99600857,36.73586855,78.15222243,-34.25416862
4970,2072,0.00052,0.00605,0,1282,0,0,0,0,1,-360,360,-89.6077783,-5.408397611,89.64478311,5.838934358
4970,5461,0.00023,0.00275,0,1414,0,0,0,0,1,-360,360,532.1530662,41.96417386,-531.5743343,-35.04455234
4970,8109,0.00134,0.01343,0,1611,0,0,0,0,1,-360,360,502.1394605,-60.37343881,-499.1127501,90.70830473
4970,8109,0.00116,0.01552,0,1381,0,0,0,0,1,-360,360,436.6280082,-41.52299586,-434.6575127,67.88686611
7955,707,0.004169,0.027919,0,414,0,0,0,0,1,-360,360,165.8490037,31.13066984,-164.8083273,-24.16145827
7955,4816,0.00063,0.008,0,0,0,0,0,0,1,-360,360,115.6173664,5.624741437,-115.5433661,-4.685055571
7955,1866,0.004841,0.028581,0,529,0,0,0,0,1,-360,360,335.7103111,46.2264249,-330.8368027,-17.45349733
7955,5488,0.007419,0.05787,0,491,0,0,0,0,1,-360,360,221.563104,32.21854356,-218.3028777,-6.787986958
5093,2467,0.002719,0.020331,0,395,0,0,0,0,1,-360,360,-70.78,-26.48287015,70.93250931,27.62324042
2328,7178,0.000789,0.005,0,0,0,0,0,0,1,-360,360,0,0.4122101762,0.000001300937759,-0.4122019319
9180,195,0.00238,0.013219,0,357,0,0,0,0,1,-360,360,34.94777445,32.71885392,-34.89933697,-32.4498224
9180,3133,0.003771,0.02701,0,395,0,0,0,0,1,-360,360,37.05222555,-21.4159925,-36.99089443,21.85528006
292,4544,0.001271,0.00939,0,0,0,0,0,0,1,-360,360,-13.82,-0.6385834649,13.82223647,0.6551062666
9002,6737,0.000841,0.00131,0,0,0,0,0,0,1,-360,360,0.0008319171999,-10.1547617,0,10.15605755
8439,3758,0.005711,0.043039,0,491,0,0,0,0,1,-360,360,-187.8473453,-27.62781925,189.9175704,43.22936341
8439,3758,0.00562,0.041901,0,395,0,0,0,0,1,-360,360,-192.9526547,-28.10138142,195.1012481,44.12063678
4974,2940,0.00356,0.019781,0,433,0,0,0,0,1,-360,360,83.99824956,18.16254086,-83.74565829,-16.7590274
4974,163,0.004841,0.03149,0,433,0,0,0,0,1,-360,360,-173.0782496,-40.19104495,174.5465416,49.74207077
747,8507,0.00057,0.00107,0,0,0,0,0,0,1,-360,360,-69.58,-12.51464275,69.60476657,12.56113438
6909,4914,0.000539,0.00213,0,414,0,0,0,0,1,-360,360,-128.3286383,5.264287866,128.4114725,-4.93694684
444,4747,0.0007,0.00425,0,0,0,0,0,0,1,-360,360,56.68796129,6.205827445,-56.66675592,-6.07708057
1459,6495,0.0012,0.009531,0,0,0,0,0,0,1,-360,360,-9.911440643,-0.1161353644,9.912525198,0.1247494424
1459,2751,0.00206,0.015901,0,0,0,0,0,0,1,-360,360,9.911440643,3.790477224,-9.909306814,-3.774006342
3601,4728,0.00063,0.00312,0,0,0,0,0,0,1,-360,360,0,0.2488280366,0.0000003605502891,-0.248826251
1251,6475,0.00003,0.00041,0,1381,0,0,0,0,1,-360,360,837,89.47881288,-836.7984976,-86.72494682
1093,6475,0.00002,0.00043,0,0,0,0,0,0,1,-360,360,837,93.9238678,-836.8654985,-91.03208484
5709,6475,0.00003,0.00039,0,1183,0,0,0,0,1,-360,360,837,87.60858242,-836.7985824,-84.99015331
3825,6475,0.00003,0.00038,0,0,0,0,0,0,1,-360,360,837.3,67.11483632,-837.0993085,-64.57274356
1415,3503,0.0008,0.004151,0,0,0,0,0,0,1,-360,360,0,0.3194189227,0.0000007666061317,-0.319414945
4549,3503,0.000901,0.00381,0,0,0,0,0,0,1,-360,360,0,0.3194182692,0.00000086338852,-0.3194146182
3072,639,0.000591,0.004341,0,376,0,0,0,0,1,-360,360,-44.8179141,-10.81827887,44.82929426,10.90186817
3072,639,0.000591,0.00405,0,395,0,0,0,0,1,-360,360,-48.0820859,-11.11926495,48.09512486,11.20861823
5007,4541,0.00218,0.0275,0,1052,0,0,0,0,1,-360,360,-354.7940447,43.94467736,357.4692263,-10.19812118
5007,8195,0.00184,0.01677,0,986,0,0,0,0,1,-360,360,186.9167415,-33.80820326,-186.2793198,39.61774776
757,964,0.00058,0.00807,0,986,0,0,0,0,1,-360,360,-465.8819533,53.92399113,467.1187069,-36.71605706
757,964,0.00056,0.00823,0,821,0,0,0,0,1,-360,360,-457.1445752,51.14897176,458.293316,-34.26658414
757,3906,0.00123,0.01146,0,1315,0,0,0,0,1,-360,360,-77.65641079,-182.5155941,78.12553773,186.8864842
757,3906,0.0011,0.01298,0,1381,0,0,0,0,1,-360,360,-65.07957708,-162.9860215,65.40802329,166.8616868
757,8347,0.00156,0.01585,0,1677,0,0,0,0,1,-360,360,553.1503812,149.7817882,-548.183719,-99.31922683
757,2919,0.00226,0.02781,0,1381,0,0,0,0,1,-360,360,291.883401,79.43765346,-289.8785459,-54.76729025
3758,188,0.00614,0.02831,0,300,0,0,0,0,1,-360,360,36.92694805,10.88216284,-36.84,-10.48126717
3758,2242,0.00513,0.03401,0,0,0,0,0,0,1,-360,360,0.0004097453949,-2.891210956,0,2.893927416
3903,4114,0.013219,0.0597,0,0,0,0,0,0,1,-360,360,0,4.8073542,0.002770710901,-4.794841042
5743,6990,0.012969,0.06087,0,0,0,0,0,0,1,-360,360,0,4.726421084,0.002623509676,-4.714107642
8626,8930,0.00437,0.032831,0,453,0,0,0,0,1,-360,360,53.51713632,2.221947128,-53.38996597,-1.266539878
8626,2467,0.005651,0.033229,0,491,0,0,0,0,1,-360,360,-189.5171363,-32.33758335,191.6357752,44.79559964
2161,5488,0.008969,0.03625,0,338,0,0,0,0,1,-360,360,62.07343685,2.719518947,-61.75812972,-1.445142362
2161,7772,0.012409,0.05645,0,319,0,0,0,0,1,-360,360,-97.73343685,15.3347438,98.83937499,-10.30370121
5003,6382,0.00038,0.002271,0,300,0,0,0,0,1,-360,360,-17.87,8.818049241,17.87138953,-8.809744959
6474,4084,0.00138,0.01089,0,472,0,0,0,0,1,-360,360,181.8924568,1.394776241,-181.4903236,1.778579965
6474,4084,0.001539,0.012521,0,491,0,0,0,0,1,-360,360,158.2673319,1.807146394,-157.927774,0.9554295537
6474,53,0.00205,0.014229,0,433,0,0,0,0,1,-360,360,169.9913547,-6.619992419,-169.4688362,10.24678081
6474,7259,0.00026,0.00164,0,395,0,0,0,0,1,-360,360,82.40554972,-0.07216937706,-82.39,0.1702522398
6474,2475,0.000289,0.00169,0,0,0,0,0,0,1,-360,360,0.0000001447124438,-0.2384431255,0,0.2384439717
5334,7577,0.003349,0.051211,0,357,0,0,0,0,1,-360,360,-88.80100004,-21.34695719,89.06247573,25.34529446
7961,2288,0.00038,0.001479,0,0,0,0,0,0,1,-360,360,-50.56,0.4793421464,50.56908149,-0.4439960288
1592,7098,0.00082,0.00625,0,453,0,0,0,0,1,-360,360,-28.33,-44.25112765,28.35103488,44.41145444
3187,2079,0.00275,0.015581,0,472,0,0,0,0,1,-360,360,-107,-33.02673085,107.3173781,34.82493766
6041,5926,0.000909,0.00739,0,0,0,0,0,0,1,-360,360,0,0.6089536389,0.000002933753173,-0.608929788
3697,8486,0.00082,0.01038,0,1447,0,0,0,0,1,-360,360,-178.1064147,51.77672946,178.3631431,-48.52692362
3697,7530,0.00093,0.01017,0,1282,0,0,0,0,1,-360,360,-126.7474403,51.13532878,126.9055363,-49.40647248
3697,1502,0.00137,0.01431,0,1776,0,0,0,0,1,-360,360,806.4991168,117.9389938,-798.2161674,-31.42147077
3697,1552,0.00215,0.02021,0,1578,0,0,0,0,1,-360,360,-365.3782535,82.71277623,368.1242212,-56.90068006
6952,3793,0.01189,0.058841,0,357,0,0,0,0,1,-360,360,-125.4006311,104.8375948,128.1524683,-91.2193566
6738,2526,0.00104,0.01241,0,1151,0,0,0,0,1,-360,360,-764.4470786,-30.39215296,770.1957049,98.98874208
6738,2526,0.00092,0.014,0,1151,0,0,0,0,1,-360,360,-677.9445392,-39.17732885,681.9511213,100.1470565
6738,2365,0.00055,0.00845,0,1052,0,0,0,0,1,-360,360,-575.4786834,-2.089238603,577.1988752,28.51763984
6738,2365,0.00054,0.00861,0,887,0,0,0,0,1,-360,360,-564.863352,-3.384568178,566.4905714,29.32967821
6738,3794,0.00105,0.01057,0,1710,0,0,0,0,1,-360,360,583.0141141,-55.11068549,-579.6134733,89.34380342
6738,3613,0.00089,0.01122,0,1513,0,0,0,0,1,-360,360,536.046339,-36.34908638,-533.6200808,66.93629687
6738,6901,0.00223,0.02584,0,1677,0,0,0,0,1,-360,360,534.8573971,64.13854695,-528.7461257,6.675468824
8180,5106,0.00101,0.007841,0,453,0,0,0,0,1,-360,360,221.2131043,29.32348478,-220.7779331,-25.94509135
8180,5106,0.001081,0.008099,0,472,0,0,0,0,1,-360,360,214.1652889,27.39078926,-213.7292528,-24.12394758
6240,7165,0.011081,0.068479,0,0,0,0,0,0,1,-360,360,0,7.299982031,0.005104228466,-7.268438627
9222,8721,0.00002,0.00033,0,0,0,0,0,0,1,-360,360,-1232.320238,-181.9541764,1232.6,186.5702418
9222,8872,0.00001,0.00029,0,1677,0,0,0,0,1,-360,360,-1232.460326,-174.5551094,1232.6,178.6056586
9222,8672,0.00071,0.00892,0,1480,0,0,0,0,1,-360,360,1051.704234,344.0905274,-1043.867148,-245.6302383
9222,7164,0.00136,0.01526,0,1348,0,0,0,0,1,-360,360,756.9983638,190.0080032,-749.5303111,-106.2120594
5935,7772,0.005401,0.036021,0,491,0,0,0,0,1,-360,360,190.641769,12.75627498,-188.9023469,-1.155511067
3134,3430,0.00437,0.033719,0,357,0,0,0,0,1,-360,360,20.82495929,21.21013208,-20.78807332,-20.92551921
3134,1051,0.005151,0.034919,0,414,0,0,0,0,1,-360,360,-157.1249593,-27.21375986,158.3762768,35.69653143
283,800,0.00038,0.00139,0,0,0,0,0,0,1,-360,360,50.57020683,17.91955115,-50.56,-17.88221565
283,1077,0.00037,0.0015,0,0,0,0,0,0,1,-360,360,0.00000003965547335,-0.1071650357,0,0.1071651965
283,4747,0.00069,0.004461,0,433,0,0,0,0,1,-360,360,72.20048226,-17.2126301,-72.1650104,17.44196337
3391,5213,0.00688,0.040591,0,281,0,0,0,0,1,-360,360,259.8297945,2.755238248,-255.6910055,21.66301506
3391,115,0.001341,0.008349,0,376,0,0,0,0,1,-360,360,-279.7884913,-42.61215088,280.7454767,48.5702945
3391,115,0.001229,0.009669,0,529,0,0,0,0,1,-360,360,-241.3913837,-44.91624822,242.051523,50.10980982
4867,5753,0.00137,0.006039,0,319,0,0,0,0,1,-360,360,-65.77,-26.77854062,65.8349182,27.06470193
7539,6556,0.001919,0.01261,0,376,0,0,0,0,1,-360,360,51.80338686,8.959889357,-51.75557615,-8.64571891
7539,871,0.00163,0.0095,0,433,0,0,0,0,1,-360,360,-92.65338686,-22.35244741,92.78686519,23.1303886
8893,8874,0.00488,0.0497,0,472,0,0,0,0,1,-360,360,212.6357185,-1.925041483,-210.6381168,22.26946824
8893,4505,0.001289,0.0087,0,453,0,0,0,0,1,-360,360,168.9365401,25.64121076,-168.5958397,-23.34168166
8893,3436,0.00211,0.01524,0,472,0,0,0,0,1,-360,360,-252.0385541,-28.20905683,253.2671357,37.08279331
8893,3436,0.00206,0.015539,0,491,0,0,0,0,1,-360,360,-247.2183506,-29.11626056,248.3739104,37.83288313
8893,3436,0.00276,0.01631,0,414,0,0,0,0,1,-360,360,-235.1001906,-19.18030958,236.49039,27.39558246
8893,6556,0.00305,0.019521,0,510,0,0,0,0,1,-360,360,-240.3056165,41.6380863,241.9479283,-31.12675192
8893,8765,0.000409,0.0023,0,395,0,0,0,0,1,-360,360,77.52481837,-8.098292716,-77.50232269,8.224796568
8893,6619,0.00036,0.00268,0,414,0,0,0,0,1,-360,360,162.2544891,17.926191,-162.1676439,-17.27967646
8165,6734,0.00032,0.00049,0,0,0,0,0,0,1,-360,360,0,2.726836613,0.00002111660391,-2.726804278
1078,6734,0.00013,0.000349,0,0,0,0,0,0,1,-360,360,0,5.341044069,0.00003291150525,-5.340955714
7988,4231,0.0002,0.00327,0,0,0,0,0,0,1,-360,360,-1258.087568,-385.4848659,1261.327427,438.4565725
804,2142,0.000919,0.00561,0,433,0,0,0,0,1,-360,360,129.3047039,81.73045085,-129.1117966,-80.55285576
804,2142,0.00094,0.00549,0,433,0,0,0,0,1,-360,360,132.5691553,82.46335995,-132.3636165,-81.26292575
804,7519,0.00175,0.01976,0,433,0,0,0,0,1,-360,360,320.2315799,82.26177958,-318.5154741,-62.88449369
804,6744,0.001729,0.019331,0,376,0,0,0,0,1,-360,360,271.0975451,103.7949394,-269.7905346,-89.18197151
2286,6802,0.00406,0.02581,0,472,0,0,0,0,1,-360,360,-194.4058789,-10.73657891,195.8767892,20.08736575
2286,769,0.00526,0.025961,0,414,0,0,0,0,1,-360,360,152.891407,-29.68259118,-151.672028,35.70089844
3239,1081,0.00179,0.02098,0,1249,0,0,0,0,1,-360,360,-97.35194216,96.11120407,97.65258853,-92.587427
3239,5983,0.00162,0.02148,0,1282,0,0,0,0,1,-360,360,295.5844887,-47.03186164,-294.2820561,64.30115292
3239,8267,0.00492,0.04991,0,953,0,0,0,0,1,-360,360,-61.09103964,33.7384902,61.30609407,-31.55691163
3239,960,0.00109,0.01361,0,986,0,0,0,0,1,-360,360,-360.9652425,-22.54178468,362.2448189,38.51888122
3239,960,0.00097,0.0153,0,789,0,0,0,0,1,-360,360,-321.0989892,-25.41044342,322.0021799,39.65664781
3239,3906,0.00322,0.03022,0,1381,0,0,0,0,1,-360,360,113.9256359,53.70399936,-113.4672149,-49.40167626
1539,7361,0.032831,0.074151,0,0,0,0,0,0,1,-360,360,1.897237287,7.014003045,-1.881781867,-6.979095948
1539,6852,0.01411,0.058711,0,414,0,0,0,0,1,-360,360,151.3115098,19.41884169,-148.3835613,-7.235795466
1539,8515,0.02725,0.102979,0,338,0,0,0,0,1,-360,360,-49.37191302,19.72691827,50.05874372,-17.13135356
1539,3166,0.012229,0.04049,0,300,0,0,0,0,1,-360,360,111.8867034,21.37339385,-110.4718503,-16.68884049
1539,2676,0.01994,0.066719,0,0,0,0,0,0,1,-360,360,-0.2684840311,37.33645843,0.5163469862,-36.50711196
1539,3793,0.018591,0.07462,0,338,0,0,0,0,1,-360,360,138.0207521,7.461577996,-134.8536889,5.250285571
1539,4529,0.008979,0.03251,0,0,0,0,0,0,1,-360,360,-6.011974115,13.64079046,6.029765064,-13.5763753
1539,4234,0.016531,0.086031,0,281,0,0,0,0,1,-360,360,42.96319319,8.83245857,-42.67961834,-7.35667196
8628,44,0.003591,0.02137,0,491,0,0,0,0,1,-360,360,-125.5701242,3.755500351,126.0932192,-0.6425682959
8628,6630,0.00124,0.008,0,300,0,0,0,0,1,-360,360,132.909995,12.49454493,-132.7060269,-11.17862144
8628,6630,0.001271,0.007831,0,338,0,0,0,0,1,-360,360,135.7123223,11.78321945,-135.4946266,-10.44193263
8628,1545,0.000469,0.00294,0,395,0,0,0,0,1,-360,360,-80.48089955,4.867873149,80.50904114,-4.691463194
8628,4215,0.000841,0.003289,0,395,0,0,0,0,1,-360,360,-339.6712936,-47.11686947,340.584134,50.68682474
7163,1917,0.00219,0.016539,0,300,0,0,0,0,1,-360,360,30.08481084,-7.05153469,-30.06579669,7.195130623
7163,5519,0.002901,0.020901,0,300,0,0,0,0,1,-360,360,-30.08481084,10.24077031,30.11145287,-10.04882098
7647,225,0.0002,0.001211,0,0,0,0,0,0,1,-360,360,0,0.1131045949,0.00000002262632214,-0.1131044579
4864,1397,0.000091,0.000479,0,0,0,0,0,0,1,-360,360,28.21,6.053869729,-28.20929688,-6.050168716
7021,7119,0.005461,0.029469,0,319,0,0,0,0,1,-360,360,-53.07682128,-8.94926552,53.23317986,9.79301775
7021,3324,0.001979,0.011289,0,491,0,0,0,0,1,-360,360,-173.7231787,-41.0519626,174.3463754,44.60692326
1248,163,0.0023,0.01289,0,0,0,0,0,0,1,-360,360,0,1.271081032,0.00003420479122,-1.270889337
9045,2457,0.000159,0.00037,0,0,0,0,0,0,1,-360,360,-60.57,-17.32121394,60.57583553,17.33479348
8874,3786,0.002789,0.01562,0,433,0,0,0,0,1,-360,360,-54.0416127,-32.55559696,54.14290091,33.12286905
5891,5574,0.002531,0.012331,0,281,0,0,0,0,1,-360,360,-41.79861843,-13.17274547,41.84386753,13.39319851
5891,7663,0.00357,0.023289,0,300,0,0,0,0,1,-360,360,-16.68720619,-22.73664693,16.71363844,22.9090785
5891,4889,0.00076,0.006039,0,414,0,0,0,0,1,-360,360,44.46582462,33.95461418,-44.44368114,-33.77866093
3997,1526,0.000469,0.00075,0,0,0,0,0,0,1,-360,360,-26.13,-7.125490629,26.13316706,7.130555222
184,1526,0.00044,0.00069,0,0,0,0,0,0,1,-360,360,0,2.629763661,0.00002800167878,-2.62971975
2972,2088,0.00561,0.035521,0,491,0,0,0,0,1,-360,360,-163.1146384,-9.810468385,164.5048736,18.61306133
8676,933,0.004539,0.03468,0,0,0,0,0,0,1,-360,360,-16.71613071,-0.4065838452,16.72835837,0.5000086038
8676,933,0.00175,0.0067,0,319,0,0,0,0,1,-360,360,-84.02449306,8.517614597,84.14475949,-8.057165986
8676,3643,0.007461,0.031419,0,300,0,0,0,0,1,-360,360,-147.1958527,-8.80088374,148.7589733,15.38333744
8704,6723,0.00224,0.012909,0,510,0,0,0,0,1,-360,360,216.4590229,20.52266329,-215.4787897,-14.87363213
7047,21,0.0003,0.000961,0,319,0,0,0,0,1,-360,360,111.6016376,-3.042274833,-111.5667663,3.153979228
7047,21,0.00032,0.001409,0,0,0,0,0,0,1,-360,360,77.68344503,4.044118349,-77.66538721,-3.964607484
7047,1551,0.002031,0.0157,0,453,0,0,0,0,1,-360,360,-180.531174,-18.4147651,181.1548985,23.23626912
7047,4103,0.00038,0.00306,0,414,0,0,0,0,1,-360,360,-123.9452336,-5.427811841,123.999779,5.867046175
7047,7862,0.00118,0.0083,0,453,0,0,0,0,1,-360,360,-181.5340843,-24.25755831,181.9032044,26.85391171
7047,5458,0.001229,0.00787,0,472,0,0,0,0,1,-360,360,-115.858327,-13.39181166,116.0142297,14.39014679
5574,5666,0.00301,0.01538,0,414,0,0,0,0,1,-360,360,-141.5438675,-17.16901144,142.1106127,20.06487227
6742,5458,0.00063,0.00114,0,281,0,0,0,0,1,-360,360,-137.4,-16.09378405,137.5121316,16.29668881
5270,7862,0.00064,0.00111,0,0,0,0,0,0,1,-360,360,0,7.999472453,0.0003788550184,-7.998815376
7775,3857,0.004919,0.03837,0,529,0,0,0,0,1,-360,360,-284.5503196,-19.35563119,288.1770543,47.64548872
6290,3436,0.001831,0.008349,0,338,0,0,0,0,1,-360,360,132.927836,-4.163152118,-132.6410656,5.470768778
3430,401,0.00536,0.03188,0,433,0,0,0,0,1,-360,360,-104.3119267,-16.84879799,104.8925146,20.3019965
2967,8976,0.00038,0.001461,0,0,0,0,0,0,1,-360,360,0.003473075957,0.1054506725,-0.003473037367,-0.1054505241
2967,8976,0.000289,0.001521,0,0,0,0,0,0,1,-360,360,-0.003473075956,0.102818488,0.00347310386,-0.1028183412
8976,2481,0.00305,0.016841,0,376,0,0,0,0,1,-360,360,126.6108281,4.370646447,-126.1642591,-1.904853191
8976,9108,0.001781,0.012729,0,357,0,0,0,0,1,-360,360,-93.03148208,16.39033391,93.17646906,-15.35409627
2056,7520,0.00041,0.00461,0,854,0,0,0,0,1,-360,360,23.22251044,15.40985852,-23.21955595,-15.37663844
2056,7520,0.0004,0.0047,0,920,0,0,0,0,1,-360,360,22.72771269,15.20629616,-22.72493775,-15.17369065
4084,5340,0.00213,0.01401,0,529,0,0,0,0,1,-360,360,333.2720482,19.08696945,-331.1724227,-5.276756769
4084,2319,0.001271,0.00887,0,338,0,0,0,0,1,-360,360,39.66233076,20.32402743,-39.64,-20.16818648
4084,2878,0.00462,0.02743,0,433,0,0,0,0,1,-360,360,152.1085225,-1.052412732,-151.1629123,6.666717454
2597,7422,0.001539,0.00776,0,0,0,0,0,0,1,-360,360,-14.72,-4.631572394,14.72343386,4.648886702
7183,8931,0.00025,0.00478,0,0,0,0,0,0,1,-360,360,1250.6,368.016621,-1247.13762,-301.8159068
5379,8931,0.00025,0.00487,0,0,0,0,0,0,1,-360,360,1250.6,367.9627112,-1247.139219,-300.5466957
8128,8931,0.00025,0.00435,0,723,0,0,0,0,1,-360,360,0,9.636150885,0.0001951320585,-9.632755587
6337,8931,0.00026,0.00426,0,657,0,0,0,0,1,-360,360,0,9.826485286,0.0002110335987,-9.823027582
1237,8931,0.00025,0.00479,0,0,0,0,0,0,1,-360,360,1504.8,374.7230281,-1499.90306,-280.8976551
4127,9173,0.000169,0.00076,0,338,0,0,0,0,1,-360,360,115.0501729,19.23915734,-115.028627,-19.14226441
4127,7974,0.00039,0.00126,0,395,0,0,0,0,1,-360,360,-154.1901729,-14.47345456,154.2778152,14.75660672
2432,4816,0.011229,0.074659,0,529,0,0,0,0,1,-360,360,-208.6479607,-6.336175811,213.2697771,37.06555428
2432,1866,0.014521,0.058081,0,300,0,0,0,0,1,-360,360,-119.6660761,6.907760682,121.6368027,0.9747385641
2432,8809,0.00064,0.003919,0,433,0,0,0,0,1,-360,360,101.2620458,-3.059452491,-101.2,3.439386277
2432,5146,0.014789,0.07768,0,338,0,0,0,0,1,-360,360,49.23177536,13.09481672,-48.86923225,-11.19053998
2432,6940,0.00938,0.05355,0,472,0,0,0,0,1,-360,360,-147.9809217,-15.60628113,149.9427496,26.8062686
2432,1742,0.00124,0.004289,0,319,0,0,0,0,1,-360,360,34.60113736,-7.247747139,-34.58649894,7.298379553
5213,8627,0.00968,0.04388,0,0,0,0,0,0,1,-360,360,0.001930065097,-4.671694336,0,4.680443433
5213,174,0.008531,0.067151,0,357,0,0,0,0,1,-360,360,40.26556511,-48.41859483,-39.95648941,50.85145644
5213,7437,0.00731,0.04106,0,338,0,0,0,0,1,-360,360,-31.37648965,12.65169379,31.45292595,-12.22235394
7342,5940,0.004349,0.02555,0,433,0,0,0,0,1,-360,360,-114.3418183,-25.61312806,114.9175614,28.99556936
7342,7495,0.00599,0.03462,0,376,0,0,0,0,1,-360,360,-54.65818175,-39.76267423,54.92204257,41.28769286
8808,4816,0.002961,0.021591,0,453,0,0,0,0,1,-360,360,-184.8953068,-5.30392877,185.796827,11.87762785
8808,4816,0.002901,0.02206,0,472,0,0,0,0,1,-360,360,-181.0674702,-6.1974342,181.9148247,12.64095019
8808,6053,0.002979,0.016969,0,376,0,0,0,0,1,-360,360,90.44363833,-1.904821558,-90.22669455,3.140578185
5764,4189,0.00312,0.020021,0,376,0,0,0,0,1,-360,360,57.83264632,-27.26857589,-57.71031547,28.05357138
8507,1973,0.000219,0.000909,0,0,0,0,0,0,1,-360,360,-107.0447666,-12.6000525,107.0668642,12.69177279
1394,1973,0.000219,0.00093,0,357,0,0,0,0,1,-360,360,-30.93,-2.197743942,30.93182805,2.205506907
2898,2128,0.000151,0.000289,0,0,0,0,0,0,1,-360,360,-56.76,-12.13389035,56.7647411,12.14296438
4942,8255,0.00563,0.043599,0,0,0,0,0,0,1,-360,360,39.12728506,10.41349238,-39.04,-9.737552523
4942,4748,0.000969,0.00612,0,414,0,0,0,0,1,-360,360,-149.0272851,-40.07987205,149.2455251,41.45823038
3486,3594,0.005021,0.020719,0,338,0,0,0,0,1,-360,360,-86.22231909,40.30334058,86.64652531,-38.55286685
3486,4679,0.00988,0.041039,0,0,0,0,0,0,1,-360,360,-15.27768091,-12.92179085,15.31457468,13.07503814
4656,4235,0.003159,0.02011,0,376,0,0,0,0,1,-360,360,-46.48476596,1.997856004,46.54842053,-1.59263492
4656,4235,0.003219,0.01969,0,376,0,0,0,0,1,-360,360,-47.41523404,2.334238038,47.48275914,-1.921200075
7129,5441,0.00049,0.00238,0,0,0,0,0,0,1,-360,360,-16.80142634,-2.249305147,16.80273386,2.255655951
7129,5441,0.000479,0.002419,0,0,0,0,0,0,1,-360,360,-16.53857366,-2.34149168,16.53981473,2.347759198
8250,5720,0.00264,0.019729,0,433,0,0,0,0,1,-360,360,-98.99069122,-13.82731215,99.23451055,15.64939985
8250,5720,0.002581,0.02011,0,395,0,0,0,0,1,-360,360,-97.10930878,-14.09723224,97.33905605,15.88732043
6831,6723,0.00037,0.002831,0,453,0,0,0,0,1,-360,360,-212.8904343,-14.10302082,213.0487799,15.31457896
6831,5686,0.00213,0.012789,0,414,0,0,0,0,1,-360,360,63.23942183,-3.474880792,-63.15909603,3.957174985
2377,805,0.018669,0.092281,0,338,0,0,0,0,1,-360,360,-79.24622138,-6.606204583,80.35110833,12.06766862
