7351,5441,0.00018,0.000781,0,0,0,0,0,0,1,-360,360,-61.67,-16.24616768,61.67679966,16.27567065
907,9091,0.000039,0.000401,0,0,0,0,0,0,1,-360,360,0,0.05392979345,0.00000000104325689,-0.05392978264
4056,9091,0.00006,0.00044,0,281,0,0,0,0,1,-360,360,-76.9,3.773386062,76.90329772,-3.749202793
6837,2142,0.00006,0.0005,0,414,0,0,0,0,1,-360,360,-47.75,-10.94484513,47.75130533,10.95572292
5666,2641,0.001271,0.007031,0,376,0,0,0,0,1,-360,360,144.8599618,33.12173907,-144.6034135,-31.70254885
5666,7577,0.00055,0.003159,0,510,0,0,0,0,1,-360,360,-174.8018304,-36.55549123,174.9621697,37.47642188
5666,7577,0.00055,0.00338,0,491,0,0,0,0,1,-360,360,-163.2884047,-36.03881092,163.4289852,36.90274205
5666,7577,0.00105,0.004771,0,395,0,0,0,0,1,-360,360,-115.6851258,-18.8954981,115.8170044,19.49472969
5666,1629,0.003289,0.015039,0,281,0,0,0,0,1,-360,360,42.00478635,7.607108257,-41.95,-7.356596859
726,687,0.00036,0.004349,0,510,0,0,0,0,1,-360,360,-400.3,-189.3175546,400.9423314,197.0772751
3526,687,0.00038,0.003669,0,0,0,0,0,0,1,-360,360,-33.34,-12.35071433,33.34429856,12.3922181
6382,2425,0.00118,0.00701,0,0,0,0,0,0,1,-360,360,62.1331911,1.19545644,-62.09121651,-0.9460988821
6382,2425,0.001229,0.00686,0,433,0,0,0,0,1,-360,360,63.3853118,0.5534645679,-63.3398278,-0.2995831307
6382,5907,0.00301,0.0217,0,0,0,0,0,0,1,-360,360,-104.3137621,-7.620749063,104.6170519,9.807257491
6382,5907,0.003409,0.01924,0,0,0,0,0,0,1,-360,360,-117.1942,-4.149670002,117.6259972,6.586683445
6382,5907,0.003409,0.01938,0,472,0,0,0,0,1,-360,360,-116.3678903,-4.265043359,116.7936581,6.685512558
7847,9217,0.002719,0.02131,0,0,0,0,0,0,1,-360,360,0,1.677868758,0.00007071294003,-1.67731455
2981,1448,0.00295,0.01956,0,0,0,0,0,0,1,-360,360,0,1.941985718,0.00009624481287,-1.941347566
5110,5686,0.001091,0.00831,0,376,0,0,0,0,1,-360,360,-10.89345058,20.79666766,10.89909603,-20.75366703
2968,5907,0.00111,0.008211,0,453,0,0,0,0,1,-360,360,-112.51,-14.73206627,112.6410268,15.70131074
5441,2155,0.002469,0.015271,0,529,0,0,0,0,1,-360,360,332.8315844,-51.51540931,-330.2315046,67.5971503
5441,8112,0.00212,0.01601,0,0,0,0,0,0,1,-360,360,88.06954743,29.29270009,-87.9,-28.01229713
5441,2535,0.00037,0.0028,0,433,0,0,0,0,1,-360,360,51.56914857,1.975438684,-51.56,-1.906206228
5441,7098,0.00162,0.01238,0,0,0,0,0,0,1,-360,360,-74.86084945,-10.48454363,74.94678952,11.14129556
5441,7098,0.001909,0.01162,0,0,0,0,0,0,1,-360,360,-79.69417377,-8.514375949,79.80802118,9.207360206
5441,7098,0.001909,0.010729,0,453,0,0,0,0,1,-360,360,-86.23130573,-8.058315184,86.36424308,8.805452325
5441,3737,0.00089,0.00526,0,319,0,0,0,0,1,-360,360,42.49575706,10.05526012,-42.48,-9.962134141
5441,5529,0.00087,0.00536,0,0,0,0,0,0,1,-360,360,0.000001214524357,-0.3877715217,0,0.3877790043
5441,5753,0.001521,0.01176,0,433,0,0,0,0,1,-360,360,65.90521521,25.19168252,-65.83491941,-24.64817257
9019,6563,0.00014,0.000591,0,376,0,0,0,0,1,-360,360,-91.4,-12.8069004,91.411017,12.85340787
1341,1101,0.003531,0.028781,0,0,0,0,0,0,1,-360,360,0.0001585016469,-2.188395871,0,2.189687809
2797,8291,0.004599,0.03657,0,453,0,0,0,0,1,-360,360,164.6439115,-19.31950911,-163.480402,28.57142103
2797,8367,0.00307,0.019159,0,491,0,0,0,0,1,-360,360,219.3578555,9.568635115,-217.9953241,-1.065462294
2797,1100,0.000581,0.004461,0,414,0,0,0,0,1,-360,360,-58.18171466,-5.788496242,58.2,5.928893644
2797,6887,0.00164,0.01161,0,491,0,0,0,0,1,-360,360,-226.1339898,7.743319629,226.9069562,-2.271282602
4939,6880,0.00057,0.003281,0,433,0,0,0,0,1,-360,360,-56.76,-30.69676277,56.78177838,30.82212216
7738,6982,0.020419,0.063669,0,0,0,0,0,0,1,-360,360,-31.84,-3.67566409,32.03858741,4.294884527
6565,3121,0.01424,0.04751,0,0,0,0,0,0,1,-360,360,0,4.323890527,0.002493674145,-4.315570692
8707,280,0.00157,0.008849,0,453,0,0,0,0,1,-360,360,-111.5934183,-17.86910788,111.7819973,18.93199699
8707,2510,0.01218,0.07524,0,0,0,0,0,0,1,-360,360,9.693418272,2.639533108,-9.681857502,-2.568118301
1625,766,0.00037,0.00151,0,0,0,0,0,0,1,-360,360,0.0002509687122,-8.63966103,0,8.640685254
8411,6232,0.000219,0.000531,0,0,0,0,0,0,1,-360,360,-39.64,-7.647520008,39.64329055,7.655498457
3951,1397,0.002849,0.0137,0,0,0,0,0,0,1,-360,360,-27.1,-72.98461794,27.26358234,73.77123714
964,7282,0.00116,0.01692,0,1183,0,0,0,0,1,-360,360,-755.4859032,-21.19075129,761.9213406,115.0593728
964,7282,0.00133,0.01462,0,1315,0,0,0,0,1,-360,360,-873.1150408,-5.038861511,882.9627416,113.2895278
964,6475,0.00063,0.00821,0,887,0,0,0,0,1,-360,360,-659.8849935,-78.42869643,662.5870516,113.6412322
964,6475,0.00064,0.00804,0,1183,0,0,0,0,1,-360,360,-673.9131168,-78.14959563,676.7740973,114.0906637
5658,5420,0.00126,0.01272,0,1282,0,0,0,0,1,-360,360,-125.3881817,-107.4742131,125.7335502,110.9607896
5658,8267,0.00337,0.0494,0,1644,0,0,0,0,1,-360,360,-505.3418743,4.353119439,513.991821,122.4443192
5658,7328,0.0014,0.0214,0,0,0,0,0,0,1,-360,360,-740.5404652,171.1449976,748.6688492,-46.89684205
5658,7328,0.00137,0.02182,0,0,0,0,0,0,1,-360,360,-726.8462999,165.9727648,734.4998137,-44.07519595
5658,7164,0.00212,0.02063,0,1118,0,0,0,0,1,-360,360,-150.9786354,-98.94161734,151.6728934,105.6975335
5550,410,0.00186,0.01045,0,510,0,0,0,0,1,-360,360,135.9979653,55.64094686,-135.6220061,-53.52870342
5550,7579,0.00426,0.021771,0,338,0,0,0,0,1,-360,360,66.40382827,2.63562388,-66.22770079,-1.735513234
5550,7579,0.002659,0.020539,0,395,0,0,0,0,1,-360,360,70.79843355,7.400917333,-70.67229921,-6.426613777
5550,4189,0.00606,0.049919,0,357,0,0,0,0,1,-360,360,12.23141398,16.69758255,-12.20710947,-16.49737522
7282,4196,0.00109,0.01192,0,789,0,0,0,0,1,-360,360,448.9280281,17.03489547,-446.8725543,5.443312383
1526,3916,0.013021,0.049219,0,338,0,0,0,0,1,-360,360,69.79895257,-20.01987084,-69.16713799,22.40811152
1526,4747,0.00236,0.01239,0,338,0,0,0,0,1,-360,360,75.06284389,44.44219023,-74.8975779,-43.57454378
1526,4747,0.0027,0.015169,0,319,0,0,0,0,1,-360,360,61.00399484,37.12019662,-60.87728928,-36.40834599
4541,3346,0.00285,0.03283,0,1414,0,0,0,0,1,-360,360,119.8173994,49.12541502,-119.3588021,-43.84269586
4541,3346,0.00529,0.03969,0,920,0,0,0,0,1,-360,360,100.3604788,35.86193073,-99.78393105,-31.53618785
1343,3346,0.00254,0.03721,0,1447,0,0,0,0,1,-360,360,-99.98308818,-20.01641631,100.2516438,23.95065016
3680,2719,0.000159,0.00069,0,0,0,0,0,0,1,-360,360,-30.69575052,2.238849416,30.69715554,-2.232752166
3680,2719,0.000229,0.000979,0,0,0,0,0,0,1,-360,360,-21.61250309,1.648054108,21.61350675,-1.643763341
3680,2719,0.00024,0.00082,0,0,0,0,0,0,1,-360,360,-25.28788111,3.333260037,25.28933771,-3.32828331
3680,795,0.000169,0.00075,0,0,0,0,0,0,1,-360,360,-58.39445577,-10.33190221,58.4,10.35650679
3680,4880,0.00368,0.01756,0,0,0,0,0,0,1,-360,360,40.35722791,-6.188317266,-40.3,6.461393905
3680,1868,0.002599,0.020659,0,0,0,0,0,0,1,-360,360,33.28579931,0.9168751598,-33.25891631,-0.703186821
7464,5564,0.00018,0.00064,0,0,0,0,0,0,1,-360,360,-57.5935701,-23.53636193,57.6,23.55922378
7464,7036,0.000159,0.000771,0,281,0,0,0,0,1,-360,360,-65.79300814,-20.89319543,65.8,20.92709937
7464,5940,0.00357,0.01981,0,376,0,0,0,0,1,-360,360,191.0423977,26.11398543,-189.8175614,-19.31734502
7464,7495,0.006021,0.03205,0,433,0,0,0,0,1,-360,360,151.8417142,-6.430472875,-150.5583807,13.26170348
4850,2886,0.001781,0.01164,0,433,0,0,0,0,1,-360,360,38.79918131,-7.448294038,-38.77420423,7.611535623
4850,7049,0.002781,0.018831,0,414,0,0,0,0,1,-360,360,50.00081869,22.52697562,-49.92566868,-22.018112
2510,6146,0.000349,0.00281,0,0,0,0,0,0,1,-360,360,-2.136949238,3.801416354,2.137012025,-3.800910822
90,1860,0.00313,0.02444,0,510,0,0,0,0,1,-360,360,-166.0753128,-55.56210398,166.9620866,62.48630579
90,1860,0.00368,0.02074,0,491,0,0,0,0,1,-360,360,-197.1746872,-55.5521071,198.6012945,63.59227969
2142,3276,0.000091,0.001539,0,0,0,0,0,0,1,-360,360,-9.913189063,22.0404407,9.913670804,-22.03229345
2142,3545,0.00251,0.01111,0,0,0,0,0,0,1,-360,360,20.13022998,6.665588625,-20.12,-6.620307714
2142,6842,0.003081,0.017961,0,319,0,0,0,0,1,-360,360,67.38467689,62.43089949,-67.14902672,-61.0571531
2142,6744,0.005341,0.030419,0,338,0,0,0,0,1,-360,360,150.7184691,34.75793053,-149.5602787,-28.16160164
2142,7635,0.000099,0.00126,0,414,0,0,0,0,1,-360,360,-14.59607914,33.38310502,14.59727034,-33.36794436
9091,1040,0.002169,0.017901,0,319,0,0,0,0,1,-360,360,-76.90329772,7.740005914,77.02343229,-6.74852184
2457,6178,0.00011,0.00038,0,0,0,0,0,0,1,-360,360,-91.30583553,-23.96017027,91.31489729,23.99147452
1422,1462,0.00212,0.00494,0,0,0,0,0,0,1,-360,360,0.000004072514086,-0.4573705311,0,0.4573800208
1422,7772,0.018901,0.077349,0,376,0,0,0,0,1,-360,360,107.7150368,-33.86760901,-105.5020972,42.92367295
7881,5365,0.00957,0.0395,0,357,0,0,0,0,1,-360,360,-169.8244344,30.41227066,172.3814483,-19.85824263
7881,6982,0.02324,0.063469,0,300,0,0,0,0,1,-360,360,169.8244344,-21.51134672,-163.711341,38.20635218
6926,3327,0.000531,0.004331,0,510,0,0,0,0,1,-360,360,-124.5,-100.8348569,124.6278211,101.8774055
1959,615,0.002581,0.006229,0,0,0,0,0,0,1,-360,360,31,1.128196351,-30.97809021,-1.075319136
6455,1262,0.00031,0.002211,0,319,0,0,0,0,1,-360,360,-20.52,-13.11681389,20.52170632,13.12898383
803,6982,0.01087,0.06114,0,338,0,0,0,0,1,-360,360,-116.4997586,33.20094626,117.9706597,-24.92763515
803,5918,0.011581,0.061099,0,319,0,0,0,0,1,-360,360,27.29975862,-21.70282499,-27.16986923,22.38809503
7624,3070,0.002099,0.016271,0,300,0,0,0,0,1,-360,360,40.23565094,8.709465833,-40.20108463,-8.441515145
500,1547,0.00093,0.005461,0,0,0,0,0,0,1,-360,360,0.00001047477986,-1.104174508,0,1.104236017
500,5237,0.009591,0.037039,0,319,0,0,0,0,1,-360,360,-22.43085253,-28.71477136,22.54848964,29.1690682
500,772,0.002591,0.017211,0,453,0,0,0,0,1,-360,360,-87.91058354,50.69783841,88.15709084,-49.06038679
500,8950,0.00164,0.013651,0,395,0,0,0,0,1,-360,360,-34.05857441,-48.08722038,34.11118293,48.52512221
2754,2079,0.003219,0.014719,0,357,0,0,0,0,1,-360,360,-151.8474035,47.39740766,152.5834372,-44.0318654
2754,2229,0.00401,0.022229,0,357,0,0,0,0,1,-360,360,-33.24704303,-45.82847859,33.36319881,46.47237551
2754,7049,0.00126,0.010211,0,491,0,0,0,0,1,-360,360,185.0944465,2.547853401,-184.7043028,0.613858951
4118,7873,0.009169,0.03993,0,0,0,0,0,0,1,-360,360,21.95573572,10.38884335,-21.90446668,-10.16557222
4118,3865,0.001349,0.006081,0,0,0,0,0,0,1,-360,360,19.04426428,-1.195289271,-19.03960904,1.216274082
1754,8486,0.00156,0.01931,0,1480,0,0,0,0,1,-360,360,218.2535263,-53.59759035,-217.5210568,62.66424818
1754,7530,0.00152,0.01968,0,1381,0,0,0,0,1,-360,360,242.2004737,-51.86785916,-241.3335549,63.09217677
1754,7778,0.00094,0.01433,0,1578,0,0,0,0,1,-360,360,-98.02451056,-123.1088681,98.24091687,126.4079131
1754,6897,0.00092,0.01461,0,1348,0,0,0,0,1,-360,360,-84.50863091,-113.5364528,84.67995877,116.2572137
1754,960,0.00137,0.02012,0,1019,0,0,0,0,1,-360,360,-779.3852171,-25.84216463,787.1300645,139.5840108
1754,960,0.00134,0.02051,0,821,0,0,0,0,1,-360,360,-764.6326669,-27.45462341,771.9252402,139.0745326
3857,4491,0.00314,0.042151,0,472,0,0,0,0,1,-360,360,357.7057588,116.9892034,-353.862292,-65.39494509
3857,6010,0.000651,0.00494,0,0,0,0,0,0,1,-360,360,0.00001373088653,-1.562265358,0,1.562369552
3857,6940,0.003961,0.02426,0,491,0,0,0,0,1,-360,360,356.5395823,54.38025207,-352.0869629,-27.10922294
858,1642,0.00013,0.0015,0,0,0,0,0,0,1,-360,360,855.6,171.1208837,-854.670234,-160.3928142
3028,809,0.00013,0.00147,0,1776,0,0,0,0,1,-360,360,855.7,156.0646829,-854.7740838,-145.5947079
4819,1642,0.00011,0.00172,0,1776,0,0,0,0,1,-360,360,855.6,170.3593222,-854.8137906,-158.0658654
2035,809,0.00012,0.00166,0,0,0,0,0,0,1,-360,360,855.6,158.6701822,-854.7449501,-146.8419924
3869,1642,0.00012,0.00168,0,1809,0,0,0,0,1,-360,360,855.6,169.0346695,-854.7428236,-157.0342001
3741,809,0.00012,0.00172,0,1809,0,0,0,0,1,-360,360,854.7,198.6200371,-853.8318326,-186.1763048
742,687,0.00093,0.005669,0,0,0,0,0,0,1,-360,360,0,3.166773895,0.00008334632297,-3.166265841
2910,7098,0.00105,0.00506,0,0,0,0,0,0,1,-360,360,0,3.106892348,0.00009362619999,-3.106441159
5688,6231,0.00113,0.006539,0,0,0,0,0,0,1,-360,360,-14.12,-3.660796808,14.1222494,3.673813486
5182,5455,0.00037,0.002919,0,0,0,0,0,0,1,-360,360,0,0.19561133,0.0000001302766087,-0.1956103022
707,5695,0.005169,0.03738,0,376,0,0,0,0,1,-360,360,80.81832734,8.919101704,-80.5108777,-6.695757265
3814,954,0.00125,0.006669,0,357,0,0,0,0,1,-360,360,-130.5,-24.26663493,130.7032826,25.3511885
2313,2438,0.001281,0.00661,0,0,0,0,0,0,1,-360,360,0,0.4488923242,0.000002357627818,-0.4488801588
195,2985,0.00226,0.0138,0,357,0,0,0,0,1,-360,360,-38.24494324,27.2634236,38.28962231,-26.9906045
2518,3513,0.00213,0.02677,0,1513,0,0,0,0,1,-360,360,-520.4042498,-56.44812697,526.3238529,130.8461436
2518,3346,0.00154,0.01919,0,1249,0,0,0,0,1,-360,360,40.21178369,-52.00901772,-40.1442766,52.85022615
4544,601,0.00687,0.04413,0,0,0,0,0,0,1,-360,360,-9.312913013,10.57641718,9.325450289,-10.49588298
4544,3241,0.0045,0.04725,0,357,0,0,0,0,1,-360,360,132.7664989,30.14773866,-132,-22.09950017
4544,7338,0.00138,0.00837,0,0,0,0,0,0,1,-360,360,14.35678925,14.51063304,-14.35150523,-14.47858431
3069,1538,0.000419,0.001901,0,0,0,0,0,0,1,-360,360,17.95629709,7.466608864,-17.95481879,-7.459901804
3069,1538,0.00043,0.00186,0,0,0,0,0,0,1,-360,360,18.38675863,7.425486948,-18.38518121,-7.4186637
6115,4729,0.003331,0.015099,0,491,0,0,0,0,1,-360,360,-232.5014168,36.8143623,234.2334159,-28.96343034
3344,6616,0.002099,0.01631,0,433,0,0,0,0,1,-360,360,-83.29,-22.77084768,83.43482158,23.89616451
3809,5616,0.001331,0.01082,0,491,0,0,0,0,1,-360,360,241.9307739,58.38985875,-241.2301885,-52.69464219
3809,6691,0.00199,0.00818,0,281,0,0,0,0,1,-360,360,22.1203735,5.200288398,-22.11164151,-5.164395093
3809,6691,0.00169,0.008831,0,0,0,0,0,0,1,-360,360,20.44485954,5.889037452,-20.43835849,-5.855066542
1326,892,0.001771,0.014281,0,0,0,0,0,0,1,-360,360,0,1.12056716,0.0000194483391,-1.120410332
601,616,0.003099,0.01844,0,395,0,0,0,0,1,-360,360,-149.9254503,-25.93622089,150.589618,29.88822262
3496,1551,0.003409,0.01819,0,338,0,0,0,0,1,-360,360,-99.3,-21.28587579,99.62817688,23.03698679
4925,2230,0.00057,0.00369,0,0,0,0,0,0,1,-360,360,0,0.321999782,0.0000005506163078,-0.3219962175
8057,5907,0.001081,0.00468,0,0,0,0,0,0,1,-360,360,-69.18,-5.485990225,69.22759891,5.692061343
5354,5907,0.00105,0.004771,0,0,0,0,0,0,1,-360,360,-70.18,-15.5769071,70.22965545,15.80253201
3674,616,0.001979,0.01549,0,491,0,0,0,0,1,-360,360,-227.6414331,-32.22970178,228.610382,39.81384409
3674,7338,0.001469,0.015151,0,0,0,0,0,0,1,-360,360,-14.3444712,-17.64049329,14.35150523,17.71304098
5836,5083,0.000711,0.003969,0,319,0,0,0,0,1,-360,360,80.43326591,10.66357219,-80.39,-10.42204982
5836,7576,0.00051,0.00274,0,0,0,0,0,0,1,-360,360,0.000001379380411,-0.5409264167,0,0.5409338275
5836,3191,0.000521,0.00306,0,395,0,0,0,0,1,-360,360,17.07073283,-19.93351385,-17.06741588,19.95299541
5836,3488,0.00188,0.011841,0,0,0,0,0,0,1,-360,360,55.71414353,3.405977165,-55.66,-3.06495932
5836,1578,0.002469,0.010539,0,0,0,0,0,0,1,-360,360,0.00005088242881,-1.493153617,0,1.49337081
575,5300,0.00045,0.00351,0,414,0,0,0,0,1,-360,360,-103.5022193,-12.00069556,103.5470247,12.35017739
3929,9173,0.00037,0.000659,0,0,0,0,0,0,1,-360,360,-48.95,-9.467797216,48.95862699,9.483162581
2089,3818,0.000401,0.0007,0,0,0,0,0,0,1,-360,360,44.45756904,8.49396464,-44.45,-8.480751859
2089,6232,0.00014,0.000531,0,0,0,0,0,0,1,-360,360,88.90366538,11.79629626,-88.89329055,-11.756946
2089,1643,0.000289,0.0013,0,395,0,0,0,0,1,-360,360,177.7021913,28.39854845,-177.615959,-28.01065239
2089,6253,0.00007,0.000289,0,0,0,0,0,0,1,-360,360,-110.0107264,4.751510743,110.0185465,-4.719224945
2089,6684,0.00051,0.002151,0,281,0,0,0,0,1,-360,360,-205.1439714,-25.98573158,205.3448968,26.83316438
2089,8151,0.00037,0.00157,0,433,0,0,0,0,1,-360,360,-241.9240473,-33.75014346,242.1274539,34.61324736
5067,449,0.00022,0.00277,0,1348,0,0,0,0,1,-360,360,339.1082841,-16.33752003,-338.8654726,19.3947369
5067,449,0.00025,0.00271,0,1447,0,0,0,0,1,-360,360,345.9970578,-21.08869832,-345.709412,24.20677869
7641,3037,0.000271,0.002081,0,472,0,0,0,0,1,-360,360,329.9697804,102.3838738,-329.6771773,-100.1369839
7641,3037,0.00025,0.00231,0,433,0,0,0,0,1,-360,360,295.9523516,98.91539566,-295.7321522,-96.88075349
3191,2340,0.00095,0.00331,0,0,0,0,0,0,1,-360,360,96.99339113,9.890586297,-96.91,-9.600034038
3191,8711,0.00093,0.00336,0,0,0,0,0,0,1,-360,360,0.0001532168735,-4.22378813,0,4.224341688
8104,8722,0.000341,0.002211,0,491,0,0,0,0,1,-360,360,-127.2,-40.57120712,127.2531364,40.91573692
2644,9191,0.00032,0.00232,0,0,0,0,0,0,1,-360,360,0,0.2184717432,0.0000001328348926,-0.2184707802
4128,8522,0.000039,0.000271,0,414,0,0,0,0,1,-360,360,67.5,26.48743847,-67.49802815,-26.47373661
604,7522,0.00075,0.0101,0,1513,0,0,0,0,1,-360,360,-341.0390611,-0.5374675715,341.9171175,12.36195993
604,4000,0.00118,0.01455,0,1447,0,0,0,0,1,-360,360,307.7990611,20.51685303,-306.6687611,-6.579679006
2155,9021,0.0017,0.0098,0,414,0,0,0,0,1,-360,360,80.92727876,9.625148857,-80.82262822,-9.021869281
2155,9021,0.001521,0.01111,0,0,0,0,0,0,1,-360,360,71.4310361,11.09416983,-71.35737178,-10.55609581
2155,2042,0.000169,0.001401,0,0,0,0,0,0,1,-360,360,14.02037218,6.406001052,-14.02,-6.402915727
2155,687,0.002591,0.01725,0,510,0,0,0,0,1,-360,360,-174.0992975,-85.84614195,175.0041589,91.87040255
2155,3520,0.000169,0.001159,0,338,0,0,0,0,1,-360,360,32.8652458,0.54812879,-32.86355347,-0.5365228505
2155,4729,0.00307,0.01339,0,433,0,0,0,0,1,-360,360,241.4168693,-23.01054865,-239.7434545,30.30925362
2641,4889,0.002591,0.013521,0,414,0,0,0,0,1,-360,360,144.6034135,33.57000473,-144.0775176,-30.82564395
9067,9051,0.000581,0.005031,0,453,0,0,0,0,1,-360,360,369.6,50.41818716,-368.8538789,-43.95736958
6969,5573,0.001419,0.00595,0,281,0,0,0,0,1,-360,360,39.8,-1.321797421,-39.77995358,1.405853943
666,1494,0.00205,0.02664,0,1348,0,0,0,0,1,-360,360,424.1680927,-25.20761512,-420.6804949,70.52937406
666,2732,0.00295,0.03721,0,1414,0,0,0,0,1,-360,360,230.2259362,43.10357502,-228.7009767,-23.86840863
666,4550,0.00335,0.03648,0,1381,0,0,0,0,1,-360,360,251.0022116,27.41193948,-248.989811,-5.497797851
666,1607,0.00022,0.00251,0,1151,0,0,0,0,1,-360,360,73.79130292,-2.725420762,-73.78,2.85437676
666,2093,0.00059,0.00651,0,1545,0,0,0,0,1,-360,360,766.1739313,169.6506009,-762.7505142,-131.876964
3565,2177,0.008539,0.041979,0,281,0,0,0,0,1,-360,360,96.50493677,3.374483246,-95.82433644,-0.02855030978
3565,2841,0.001349,0.0052,0,300,0,0,0,0,1,-360,360,-80.62493677,3.050134855,80.7,-2.760788088
3611,7972,0.00245,0.013909,0,414,0,0,0,0,1,-360,360,49.94924942,20.34988751,-49.88323425,-19.97511
3611,2481,0.001469,0.008419,0,453,0,0,0,0,1,-360,360,-175.3492494,-14.24057443,175.7703751,16.65409175
5420,7164,0.00084,0.00836,0,1249,0,0,0,0,1,-360,360,-182.6935502,-85.73388969,183.0270089,89.05259799
7119,2078,0.002591,0.017789,0,414,0,0,0,0,1,-360,360,-167.0265267,-25.29246533,167.7491543,30.25380156
7119,7873,0.009651,0.05968,0,319,0,0,0,0,1,-360,360,-35.73665315,-10.29387691,35.86710413,11.10056163
7422,7519,0.00143,0.00799,0,281,0,0,0,0,1,-360,360,-8.491422738,-38.78423136,8.512520336,38.90211235
7422,6744,0.001969,0.014909,0,472,0,0,0,0,1,-360,360,-71.90201112,11.0354799,71.99953068,-10.29707507
1026,1860,0.01039,0.06406,0,395,0,0,0,0,1,-360,360,-118.3086489,-28.56674307,119.7679623,37.56420362
4765,3327,0.000719,0.005331,0,338,0,0,0,0,1,-360,360,-33.04,-9.637791213,33.04792327,9.696538052
6036,6921,0.00052,0.00565,0,1315,0,0,0,0,1,-360,360,248.2397263,152.9857543,-247.8338625,-148.5758883
8670,7069,0.002409,0.019479,0,395,0,0,0,0,1,-360,360,144.7997293,23.44653742,-144.3287445,-19.63818848
8670,7069,0.00256,0.019151,0,319,0,0,0,0,1,-360,360,147.3206074,22.36942695,-146.8041188,-18.50564853
8670,2866,0.00656,0.02288,0,281,0,0,0,0,1,-360,360,71.08401285,31.95056778,-70.72197251,-30.68784172
4032,6450,0.0027,0.014901,0,300,0,0,0,0,1,-360,360,-100.0762455,-52.4980096,100.4213649,54.40268471
4032,5738,0.003591,0.01362,0,300,0,0,0,0,1,-360,360,-165.6237545,-59.15356807,166.7354122,63.36988049
7327,2481,0.002211,0.01188,0,0,0,0,0,0,1,-360,360,17.81256316,0.1706072177,-17.80611598,-0.1359656712
7327,8189,0.00068,0.00357,0,300,0,0,0,0,1,-360,360,41.24743684,20.86865424,-41.23408407,-20.79855218
7474,1584,0.000211,0.000969,0,300,0,0,0,0,1,-360,360,76.5,8.549098036,-76.48814877,-8.494672262
8947,3390,0.000099,0.000539,0,0,0,0,0,0,1,-360,360,-3.7,-0.1459221089,3.700012551,0.1459904399
1808,6384,0.00645,0.0263,0,319,0,0,0,0,1,-360,360,59.10708839,-1.060604261,-58.9011538,1.900306548
4624,6031,0.00063,0.001901,0,0,0,0,0,0,1,-360,360,68,8.895391034,-67.9727178,-8.813068079
1721,3558,0.000281,0.000669,0,0,0,0,0,0,1,-360,360,28.1,1.862247562,-28.09802495,-1.857545392
7694,3865,0.000219,0.00064,0,0,0,0,0,0,1,-360,360,14.96,4.742195547,-14.95948869,-4.740701308
9181,6723,0.00014,0.00105,0,0,0,0,0,0,1,-360,360,-2.43,-1.243394749,2.430009785,1.243468137
8373,8748,0.003219,0.020729,0,433,0,0,0,0,1,-360,360,143.8778676,2.59149774,-143.2971073,1.148352849
8373,8475,0.00051,0.003151,0,472,0,0,0,0,1,-360,360,-183.9737457,7.009762536,184.1243575,-6.079217961
8373,8475,0.000409,0.00331,0,414,0,0,0,0,1,-360,360,-176.2041219,0.09928619604,176.3147595,0.7960936225
5630,6639,0.002289,0.017479,0,491,0,0,0,0,1,-360,360,-180.4840275,-14.3014994,181.1730816,19.56317517
5630,1187,0.002831,0.01895,0,433,0,0,0,0,1,-360,360,87.9656607,8.244526661,-87.76271676,-6.886071141
5630,7274,0.006289,0.036521,0,0,0,0,0,0,1,-360,360,-7.387658798,11.03819946,7.397847982,-10.97902961
5630,8992,0.005651,0.032169,0,338,0,0,0,0,1,-360,360,-21.64105528,-20.77444729,21.68775749,21.04030522
5630,7266,0.00414,0.02262,0,376,0,0,0,0,1,-360,360,121.5470809,28.33736094,-120.9548551,-25.10157637
3492,6734,0.01095,0.05814,0,357,0,0,0,0,1,-360,360,-167.2446779,15.68537067,170.0550812,-0.7632842184
3492,1015,0.009,0.0368,0,395,0,0,0,0,1,-360,360,-161.2561192,21.95376045,163.424309,-13.08827308
3492,8310,0.000229,0.00181,0,453,0,0,0,0,1,-360,360,64.84221179,-55.92714462,-64.82693874,56.04786172
1980,6570,0.00119,0.00726,0,510,0,0,0,0,1,-360,360,-177.3,-35.64186067,177.6593507,37.83420204
9137,749,0.011771,0.051669,0,529,0,0,0,0,1,-360,360,88.05307043,-34.40909633,-87.09844181,38.59945452
7522,2183,0.00209,0.02279,0,1611,0,0,0,0,1,-360,360,398.0581035,2.277455214,-394.7459874,33.83887353
7571,3916,0.002031,0.01443,0,0,0,0,0,0,1,-360,360,5.968966357,7.369741619,-5.967293233,-7.357854278
7571,6891,0.00145,0.008479,0,453,0,0,0,0,1,-360,360,81.89635574,20.32381315,-81.80179522,-19.77086236
2526,6199,0.00124,0.01433,0,1414,0,0,0,0,1,-360,360,-986.4323304,-57.71431069,997.53056,185.9704646
2526,6199,0.00127,0.01402,0,1776,0,0,0,0,1,-360,360,-1008.113586,-54.91568533,1019.980089,185.9144036
1483,3649,0.013039,0.052841,0,529,0,0,0,0,1,-360,360,303.2121512,-23.11236305,-292.5920126,66.15084337
2365,6199,0.00235,0.02739,0,854,0,0,0,0,1,-360,360,-680.3109485,-32.50527557,690.5198145,151.4928676
2365,6199,0.0024,0.02681,0,1118,0,0,0,0,1,-360,360,-694.9215145,-30.63180127,705.796537,152.1148646
2365,4141,0.00135,0.02056,0,657,0,0,0,0,1,-360,360,-95.02552357,11.18548957,95.14126661,-9.422766039
2365,1311,0.00087,0.01124,0,854,0,0,0,0,1,-360,360,-83.95094316,3.596968636,84.00847011,-2.853746904
8316,174,0.0012,0.00818,0,529,0,0,0,0,1,-360,360,372.1456169,71.67789623,-370.677796,-61.67225049
174,6430,0.006961,0.05561,0,395,0,0,0,0,1,-360,360,40.13428545,39.26098921,-39.94421101,-37.74252356
5340,7892,0.00105,0.00763,0,376,0,0,0,0,1,-360,360,36.953929,10.52374366,-36.94,-10.42252626
5340,561,0.000219,0.00182,0,0,0,0,0,0,1,-360,360,-140.8892182,-12.32586707,140.9285782,12.65296811
5340,8843,0.000039,0.0002,0,0,0,0,0,0,1,-360,360,102.9067407,31.11977875,-102.9026902,-31.09900738
5340,8843,0.000045,0.000195,0,0,0,0,0,0,1,-360,360,105.802155,28.08318801,-105.7973098,-28.06219208
5340,4239,0.0035,0.022651,0,433,0,0,0,0,1,-360,360,170.2781215,-10.61102147,-169.3627179,16.53525202
3866,1860,0.004281,0.02319,0,357,0,0,0,0,1,-360,360,-174.4853346,-17.7809725,175.6857738,24.28370207
3866,5395,0.003729,0.014021,0,319,0,0,0,0,1,-360,360,-26.57466538,1.46938456,26.59874469,-1.378846609
7042,2177,0.00212,0.01582,0,472,0,0,0,0,1,-360,360,-220.98,-89.70894109,222.0634435,97.79388265
8672,7164,0.00056,0.00784,0,657,0,0,0,0,1,-360,360,264.8128008,-27.64804069,-264.4317565,32.98266191
1860,7772,0.004401,0.01813,0,0,0,0,0,0,1,-360,360,15.35798828,34.17838945,-15.30290365,-33.95146732
1860,7772,0.005021,0.02144,0,0,0,0,0,0,1,-360,360,12.77713936,29.06206579,-12.7320273,-28.86943434
4885,2928,0.00018,0.000219,0,281,0,0,0,0,1,-360,360,-166.4,-48.98444616,166.4470599,49.04170235
4157,2928,0.000151,0.000211,0,0,0,0,0,0,1,-360,360,0,1.382011699,0.000002504224991,-1.3820082
4432,2928,0.000151,0.000211,0,0,0,0,0,0,1,-360,360,-0.000000000115608521,0.9213395775,0.000001113093818,-0.9213380223
2072,5983,0.00282,0.02591,0,1381,0,0,0,0,1,-360,360,-190.8447831,35.64276417,191.7820561,-27.03115292
3450,6552,0.00131,0.008539,0,433,0,0,0,0,1,-360,360,-78.99,-14.04194069,79.06697158,14.54366614
3956,7507,0.002159,0.015969,0,0,0,0,0,0,1,-360,360,0,1.296086249,0.00003301935276,-1.295842022
5286,1838,0.00019,0.000281,0,0,0,0,0,0,1,-360,360,-17.22,-4.035811441,17.22055292,4.036629175
5571,2230,0.0002,0.000281,0,0,0,0,0,0,1,-360,360,0,1.084048085,0.000002189796534,-1.084045008
2078,8005,0.00139,0.00774,0,472,0,0,0,0,1,-360,360,-244.9391543,-46.54105633,245.7685462,51.15939677
639,6351,0.01101,0.06739,0,529,0,0,0,0,1,-360,360,-391.9430556,94.38150152,408.1312095,4.702939339
639,2749,0.00063,0.00463,0,338,0,0,0,0,1,-360,360,55.58129978,25.45498432,-55.56,-25.29844785
639,9130,0.002341,0.009599,0,376,0,0,0,0,1,-360,360,142.2329715,-17.6629719,-141.7979285,19.44681561
410,4189,0.00375,0.021659,0,376,0,0,0,0,1,-360,360,-35.26799385,9.921903123,35.31585299,-9.645481465
1494,5781,0.00056,0.00749,0,1183,0,0,0,0,1,-360,360,52.57768177,-78.99457999,-52.53053204,79.62520767
583,6616,0.00118,0.00926,0,433,0,0,0,0,1,-360,360,68.74538155,-2.442553267,-68.69428937,2.843497023
583,6031,0.002039,0.013081,0,414,0,0,0,0,1,-360,360,30.69781668,25.90326705,-30.66771579,-25.71015781
1746,7507,0.00155,0.010961,0,0,0,0,0,0,1,-360,360,0,2.043046512,0.00005890103307,-2.042629987
3276,7635,0.000039,0.00036,0,319,0,0,0,0,1,-360,360,-9.913670804,22.17563197,9.913879506,-22.17370549
1105,196,0.00024,0.000409,0,281,0,0,0,0,1,-360,360,-29.83,0.1770005927,29.83185375,-0.1738414998
8522,7132,0.000341,0.001659,0,453,0,0,0,0,1,-360,360,222.1892264,91.2549754,-222,-90.33436975
8522,5351,0.005461,0.024919,0,357,0,0,0,0,1,-360,360,-124.1968427,-32.11321909,125.0611827,36.05727489
8763,7056,0.00158,0.02413,0,854,0,0,0,0,1,-360,360,531.63389,141.081726,-527.2141496,-73.58277922
8763,8825,0.00155,0.02458,0,756,0,0,0,0,1,-360,360,408.5736416,99.27914939,-406.04,-59.10049683
8763,6889,0.00021,0.00256,0,1315,0,0,0,0,1,-360,360,135.2898751,-12.24298353,-135.2540448,12.67977227
8763,6889,0.00024,0.00243,0,1414,0,0,0,0,1,-360,360,142.0805652,-15.23888877,-142.0352539,15.69766606
8763,8887,0.00144,0.02266,0,1414,0,0,0,0,1,-360,360,69.41960233,-30.73956704,-69.34285815,31.94722197
8763,8887,0.0014,0.02098,0,1447,0,0,0,0,1,-360,360,74.85743273,-33.43159045,-74.77042847,34.73541153
8763,8487,0.00086,0.01074,0,0,0,0,0,0,1,-360,360,1115.143216,333.9054391,-1104.368434,-199.3459513
8748,8475,0.003341,0.02611,0,453,0,0,0,0,1,-360,360,-136.4028927,-1.457257283,136.949086,5.725771794
217,6785,0.00387,0.02063,0,414,0,0,0,0,1,-360,360,-173.1056226,-22.08816923,174.189554,27.86633601
217,6785,0.00405,0.018271,0,414,0,0,0,0,1,-360,360,-194.8585039,-18.41282632,196.285454,24.85030907
217,1179,0.00101,0.00462,0,300,0,0,0,0,1,-360,360,86.67483652,23.31979496,-86.6,-22.97747344
217,2575,0.00088,0.00389,0,319,0,0,0,0,1,-360,360,63.00452973,17.22718287,-62.97,-17.07454574
217,7274,0.005081,0.039,0,414,0,0,0,0,1,-360,360,62.51045817,-0.3794595924,-62.32784798,1.781112258
7972,8189,0.00257,0.0208,0,453,0,0,0,0,1,-360,360,-107.0390943,-20.67367773,107.3241326,22.98060253
7972,8189,0.00251,0.01926,0,414,0,0,0,0,1,-360,360,-115.6460758,-21.53849007,115.9702094,24.02566605
7972,1039,0.002531,0.01314,0,0,0,0,0,0,1,-360,360,34.66840442,-0.8262827617,-34.64,0.9737478033
7253,7840,0.00132,0.00869,0,0,0,0,0,0,1,-360,360,-7.51,-3.1,7.510792475,3.105217126
4395,8913,0.00082,0.004021,0,319,0,0,0,0,1,-360,360,-46.95835373,4.620428767,46.97523853,-4.537631475
4395,4852,0.00143,0.007479,0,338,0,0,0,0,1,-360,360,-82.14164627,6.445733764,82.23143067,-5.976155093
2795,1183,0.000659,0.005771,0,0,0,0,0,0,1,-360,360,219.573084,41.91513775,-219.2851883,-39.39397529
2795,1183,0.000591,0.006539,0,0,0,0,0,0,1,-360,360,193.3243851,41.64799063,-193.1223113,-39.41218603
1305,6291,0.00589,0.025599,0,376,0,0,0,0,1,-360,360,112.2491794,-25.88820344,-111.5215536,29.05059575
1305,6982,0.00614,0.02343,0,338,0,0,0,0,1,-360,360,-112.2491794,30.55018379,113.0227285,-27.59835052
2732,1798,0.00155,0.01994,0,1381,0,0,0,0,1,-360,360,-217.0525772,149.7262882,218.1062312,-136.1715395
2732,3346,0.00205,0.03218,0,1480,0,0,0,0,1,-360,360,108.0181473,23.03149538,-107.773663,-19.19368702
4550,3346,0.00233,0.03154,0,1480,0,0,0,0,1,-360,360,93.96739126,38.57932753,-93.73455204,-35.42750391
4725,5738,0.002341,0.01982,0,0,0,0,0,0,1,-360,360,-4.91,2.668676229,4.910710767,-2.662658543
1083,8310,0.000081,0.000521,0,433,0,0,0,0,1,-360,360,91.8,11.41872618,-91.79370644,-11.37824535
1398,5567,0.000099,0.00069,0,491,0,0,0,0,1,-360,360,-196.7,-44.0977745,196.7393533,44.37205537
4281,4580,0.00276,0.016419,0,453,0,0,0,0,1,-360,360,47.41701504,24.6502572,-47.34551725,-24.22492305
7050,4908,0.00036,0.001229,0,357,0,0,0,0,1,-360,360,50.06856784,-6.777686945,-50.06003208,6.806827089
7050,3740,0.000229,0.000711,0,414,0,0,0,0,1,-360,360,-57.477294,-11.11662993,57.48458355,11.13926254
6563,870,0.00013,0.00099,0,414,0,0,0,0,1,-360,360,-91.411017,-3.172808927,91.42106081,3.249296426
8999,6495,0.001159,0.00689,0,319,0,0,0,0,1,-360,360,59.61142562,10.26384659,-59.5725252,-10.03259212
6888,5994,0.008531,0.03045,0,281,0,0,0,0,1,-360,360,109.2547297,5.343865843,-108.3095998,-1.970380288
5400,8005,0.000781,0.004531,0,414,0,0,0,0,1,-360,360,-123.574801,-25.68339663,123.693082,26.36960764
5400,8005,0.00075,0.00474,0,433,0,0,0,0,1,-360,360,-118.045199,-26.23406973,118.1494625,26.89301527
5881,4031,0.002159,0.008349,0,0,0,0,0,0,1,-360,360,60,8.327960528,-59.93023303,-8.058166903
8195,8334,0.00162,0.01651,0,1447,0,0,0,0,1,-360,360,-260.2640054,-36.22151204,261.332424,47.11014885
933,6357,0.01236,0.044211,0,300,0,0,0,0,1,-360,360,141.1363505,41.91333131,-138.5594955,-32.6960712
933,6357,0.00825,0.03989,0,319,0,0,0,0,1,-360,360,155.4408172,58.03682226,-153.2563251,-47.47447194
933,3775,0.02187,0.066961,0,0,0,0,0,0,1,-360,360,56.22997518,10.87930253,-55.54,-8.766754384
933,3975,0.01212,0.06661,0,0,0,0,0,0,1,-360,360,93.20752543,39.26177659,-92.01510411,-32.70837854
3918,1642,0.00036,0.00534,0,789,0,0,0,0,1,-360,360,-793.2771499,-28.42941306,795.4440247,60.57138839
6802,1153,0.000229,0.00063,0,0,0,0,0,0,1,-360,360,12.41033448,1.514629461,-12.41,-1.513709267
6802,7599,0.000219,0.000581,0,0,0,0,0,0,1,-360,360,0.00001063317623,-2.279472092,0,2.279500302
4025,3994,0.000281,0.00063,0,0,0,0,0,0,1,-360,360,36.34361619,7.550177804,-36.34,-7.542070339
1595,1414,0.005021,0.035659,0,319,0,0,0,0,1,-360,360,-71.77002077,-8.534051599,72.0241906,10.3391586
3114,3656,0.00174,0.007901,0,0,0,0,0,0,1,-360,360,38.6,4.857437356,-38.57708146,-4.75336874
5237,2229,0.003919,0.020581,0,395,0,0,0,0,1,-360,360,-162.1783362,-19.10874494,163.1213625,24.06113689
5237,9108,0.003341,0.016349,0,395,0,0,0,0,1,-360,360,199.2018381,1.461052933,-198.0054789,4.393265169
5237,1478,0.003271,0.016669,0,357,0,0,0,0,1,-360,360,125.8006299,5.860717138,-125.3325038,-3.475149042
2799,8515,0.000151,0.000659,0,319,0,0,0,0,1,-360,360,66.8,-1.218749002,-66.79393227,1.245230016
6405,7873,0.00736,0.035659,0,0,0,0,0,0,1,-360,360,-42.6485387,-4.093159765,42.77926742,4.726536887
6405,3894,0.00944,0.042169,0,0,0,0,0,0,1,-360,360,-33.8314613,-10.11577757,33.94535649,10.62455366
4435,4734,0.00068,0.00652,0,756,0,0,0,0,1,-360,360,419.6611306,-157.5083663,-418.3130267,170.4343037
4435,3483,0.00188,0.02281,0,1282,0,0,0,0,1,-360,360,-878.50293,-43.410876,892.8540345,217.5325213
2079,7052,0.00168,0.00956,0,433,0,0,0,0,1,-360,360,56.28957368,17.44958489,-56.2366759,-17.14857133
2079,7052,0.001669,0.00981,0,414,0,0,0,0,1,-360,360,54.81332513,17.31917184,-54.7633241,-17.02527722
2079,772,0.002229,0.01599,0,491,0,0,0,0,1,-360,360,252.0657868,73.60923467,-250.6723036,-63.61291533
2079,772,0.00218,0.01631,0,510,0,0,0,0,1,-360,360,246.8996258,73.61282138,-245.587712,-63.79753947
1081,6475,0.00238,0.02124,0,953,0,0,0,0,1,-360,360,-151.6859913,77.40940759,152.3261818,-71.69611106
1081,6475,0.00194,0.02023,0,1151,0,0,0,0,1,-360,360,-160.8045942,78.84943503,161.381752,-72.83092858
7361,3166,0.013831,0.05955,0,0,0,0,0,0,1,-360,360,75.15494909,10.18852361,-74.43814969,-7.102311179
7361,426,0.00876,0.04875,0,319,0,0,0,0,1,-360,360,124.3276012,9.815260058,-123.1,-2.98357535
2863,1857,0.0002,0.00099,0,300,0,0,0,0,1,-360,360,-37.73,-13.74481491,37.73304927,13.7599088
1364,2430,0.00105,0.00826,0,376,0,0,0,0,1,-360,360,-40.85,-13.86802383,40.86824305,14.01153581
2177,749,0.0172,0.06637,0,376,0,0,0,0,1,-360,360,21.57612168,19.46748797,-21.45003541,-18.98095624
3594,2850,0.00305,0.015781,0,376,0,0,0,0,1,-360,360,-118.0765253,35.48715089,118.5120574,-33.23366498
6555,3608,0.00208,0.02105,0,1381,0,0,0,0,1,-360,360,-172.8598642,17.66334851,173.4772626,-11.41515816
8475,1965,0.00614,0.043729,0,376,0,0,0,0,1,-360,360,84.36409808,3.545897351,-83.98316967,-0.8329301513
8475,5926,0.000229,0.001849,0,453,0,0,0,0,1,-360,360,84.62727268,-0.9395291896,-84.61300009,1.054769453
5735,6053,0.00386,0.025789,0,338,0,0,0,0,1,-360,360,-22.02308474,12.60175816,22.04519478,-12.45403902
5735,2341,0.002031,0.012,0,491,0,0,0,0,1,-360,360,-139.2769153,-17.71868028,139.6331024,19.82318342
2629,7507,0.000591,0.004,0,395,0,0,0,0,1,-360,360,-203.1,-64.50218537,203.3461389,66.16810003
1137,2406,0.000091,0.00051,0,0,0,0,0,0,1,-360,360,0,0.05484811214,0.000000002500102778,-0.05484809815
7577,5814,0.00732,0.039969,0,319,0,0,0,0,1,-360,360,64.62139243,-0.8078006063,-64.34301214,2.327825486
7577,3231,0.004581,0.02031,0,529,0,0,0,0,1,-360,360,361.9718195,48.35657121,-356.4089461,-23.693406
7663,5814,0.00132,0.00537,0,357,0,0,0,0,1,-360,360,-53.85363844,-23.07838984,53.89535831,23.24811387
1183,1159,0.007521,0.0387,0,376,0,0,0,0,1,-360,360,166.1429685,10.44332222,-164.3085915,-1.004365819
6852,5051,0.005159,0.031281,0,433,0,0,0,0,1,-360,360,-196.5164387,18.19984243,198.4057595,-6.74416412
8307,8807,0.000099,0.001159,0,0,0,0,0,0,1,-360,360,0,0.1546711282,0.00000002143880417,-0.1546708773
6947,8807,0.000099,0.00113,0,0,0,0,0,0,1,-360,360,227.5,6.104406008,-227.4536124,-5.574931401
4505,4357,0.00019,0.000909,0,281,0,0,0,0,1,-360,360,73.08583973,15.5578781,-73.07616036,-15.51156995
7144,7791,0.00107,0.00413,0,0,0,0,0,0,1,-360,360,-8.48,2.212514244,8.480774681,-2.209524118
6889,2085,0.00009,0.00058,0,1151,0,0,0,0,1,-360,360,-175.9732134,-35.00302286,176,35.1756479
6889,4024,0.00009,0.00059,0,1052,0,0,0,0,1,-360,360,-89.49175375,-43.60551191,89.5,43.65957064
6889,9065,0.00008,0.00053,0,657,0,0,0,0,1,-360,360,0.0000003012049213,-0.6381497662,0,0.6381517617
6889,661,0.00008,0.00052,0,657,0,0,0,0,1,-360,360,0.0000003115128895,-0.6489658594,0,0.6489678841
6612,8864,0.000271,0.00151,0,395,0,0,0,0,1,-360,360,-41.14,-10.90150128,41.14447019,10.92640896
8931,6199,0.00053,0.00585,0,1809,0,0,0,0,1,-360,360,1048.098338,262.0700471,-1042.894722,-204.6339048
8931,6199,0.00047,0.00663,0,1348,0,0,0,0,1,-360,360,921.5436947,249.694775,-917.9396923,-198.8553378
8931,6199,0.00046,0.00676,0,1151,0,0,0,0,1,-360,360,903.3028059,247.4974266,-899.9085123,-197.6160695
8931,6199,0.00045,0.00689,0,1151,0,0,0,0,1,-360,360,885.7556291,245.2847404,-882.5580835,-196.3267645
8931,8494,0.00028,0.00338,0,1480,0,0,0,0,1,-360,360,114.5898815,13.67946374,-114.5585137,-13.30081003
8931,8494,0.0003,0.00319,0,1249,0,0,0,0,1,-360,360,121.4491432,13.13072454,-121.4114863,-12.73030591
1643,4511,0.00025,0.00101,0,376,0,0,0,0,1,-360,360,81.90595903,14.4417904,-81.89,-14.37731594
196,1973,0.000281,0.00119,0,0,0,0,0,0,1,-360,360,-29.83185375,14.55357166,29.83454065,-14.54219297
2902,5573,0.00018,0.00063,0,0,0,0,0,0,1,-360,360,20.9,1.161749484,-20.89929684,-1.159288426
4950,4410,0.00382,0.02868,0,0,0,0,0,0,1,-360,360,-220.606742,-1.598153706,222.3410733,14.61925888
4950,333,0.00361,0.0235,0,472,0,0,0,0,1,-360,360,179.8788428,75.80334649,-178.5957161,-67.45058273
4950,6908,0.00538,0.03569,0,0,0,0,0,0,1,-360,360,0.0005236492769,-3.230166713,0,3.233640513
3377,7726,0.00006,0.000409,0,414,0,0,0,0,1,-360,360,-77.49,-21.34816472,77.49373902,21.37365239
1027,3243,0.00009,0.00102,0,657,0,0,0,0,1,-360,360,0.000001227136783,-1.15547716,0,1.155491067
1027,2458,0.0014,0.01649,0,1611,0,0,0,0,1,-360,360,-502.1061108,-35.3951358,505.7285218,78.06196198
1027,2919,0.00034,0.00427,0,1019,0,0,0,0,1,-360,360,51.07467924,-25.54464552,-51.06335587,25.68685376
5308,8560,0.0001,0.00109,0,657,0,0,0,0,1,-360,360,0.000001192134971,-1.073986147,0,1.073999141
5308,6427,0.00137,0.01682,0,1677,0,0,0,0,1,-360,360,-525.7571936,-54.74899501,529.7136339,103.3236862
5308,8347,0.00131,0.01262,0,1414,0,0,0,0,1,-360,360,60.24957045,-34.89641121,-60.18393433,35.5287225
7148,5610,0.00262,0.019669,0,433,0,0,0,0,1,-360,360,85.57124321,16.58441295,-85.39093018,-15.23075762
7148,2421,0.00082,0.00526,0,376,0,0,0,0,1,-360,360,148.3632612,35.63405821,-148.1903274,-34.52475091
7148,2421,0.000841,0.005151,0,357,0,0,0,0,1,-360,360,151.5864804,35.25699677,-151.4019561,-34.12681288
7148,2421,0.000669,0.005081,0,376,0,0,0,0,1,-360,360,153.1930974,40.662633,-153.0408572,-39.50638157
7148,6989,0.001919,0.012669,0,376,0,0,0,0,1,-360,360,108.4489544,22.67506843,-108.2355691,-21.26632501
44,1545,0.002659,0.02,0,0,0,0,0,0,1,-360,360,123.4305817,4.070309449,-123.0590411,-1.275720477
44,3541,0.003031,0.02343,0,472,0,0,0,0,1,-360,360,147.5670804,12.8573527,-146.9577964,-8.147513236
6231,4710,0.01176,0.059159,0,300,0,0,0,0,1,-360,360,36.44332653,6.266925448,-36.29299781,-5.510692708
6231,8367,0.002469,0.017531,0,395,0,0,0,0,1,-360,360,-139.548176,18.2253488,140.0053241,-14.97939415
6231,2288,0.000669,0.005729,0,0,0,0,0,0,1,-360,360,175.2594502,-23.31942632,-175.0639476,24.99361863
8291,8473,0.000781,0.00876,0,281,0,0,0,0,1,-360,360,257.8494908,29.50036586,-257.3662764,-24.0804459
8291,5455,0.00062,0.00482,0,453,0,0,0,0,1,-360,360,116.1680821,5.487308147,-116.0910553,-4.888487153
8291,7635,0.001349,0.012599,0,433,0,0,0,0,1,-360,360,24.55908773,-57.14449421,-24.51114984,57.59221063
6842,8473,0.000979,0.0082,0,0,0,0,0,0,1,-360,360,95.88119195,-29.35947972,-95.78978456,30.12509832
6842,883,0.008091,0.028831,0,0,0,0,0,0,1,-360,360,119.5012154,42.13703411,-118.2949298,-37.83862599
6842,2288,0.000711,0.005969,0,414,0,0,0,0,1,-360,360,46.43707104,51.77895876,-46.40513391,-51.51083961
3969,7726,0.00145,0.00857,0,0,0,0,0,0,1,-360,360,0,0.8711830885,0.00001061100997,-0.8711203738
1090,1129,0.00869,0.03768,0,300,0,0,0,0,1,-360,360,41.49795119,8.885200992,-41.34410719,-8.218130584
1090,3070,0.001719,0.00837,0,357,0,0,0,0,1,-360,360,-97.55795119,-23.27174632,97.72792297,24.09935762
8515,5365,0.01582,0.067349,0,338,0,0,0,0,1,-360,360,-28.34846179,-5.142537873,28.4666982,5.645894607
8515,5365,0.01457,0.06469,0,300,0,0,0,0,1,-360,360,-29.52558981,-5.63656833,29.64411947,6.162833524
8515,4529,0.021711,0.090539,0,281,0,0,0,0,1,-360,360,55.1399545,-13.54169461,-54.50976506,16.16970443
8515,3364,0.00019,0.000729,0,300,0,0,0,0,1,-360,360,-44.49578397,22.01387507,44.5,-21.99769881
935,5383,0.001271,0.00638,0,300,0,0,0,0,1,-360,360,0,10.38752141,0.001248960254,-10.38125204
920,6570,0.000039,0.0002,0,300,0,0,0,0,1,-360,360,-34.44,-7.287260007,34.44044235,7.289528476
6664,4426,0.000281,0.00236,0,529,0,0,0,0,1,-360,360,392.5726379,28.47172535,-392.191969,-25.27464809
4339,2183,0.00019,0.00329,0,1644,0,0,0,0,1,-360,360,193.7744696,-39.974036,-193.699231,41.27685082
7513,4000,0.00035,0.00324,0,0,0,0,0,0,1,-360,360,260.4667643,17.13507693,-260.2246847,-14.89411151
6570,8542,0.00049,0.00349,0,319,0,0,0,0,1,-360,360,142.8939651,-0.958561898,-142.8023902,1.610799387
6570,8542,0.000469,0.00331,0,319,0,0,0,0,1,-360,360,150.6363436,-1.201142989,-150.538936,1.888604123
6570,1662,0.00313,0.01324,0,0,0,0,0,0,1,-360,360,3.671455427,-6.10951671,-3.67,6.115673214
6570,9119,0.001031,0.006719,0,376,0,0,0,0,1,-360,360,-59.8936537,49.83894385,59.95094175,-49.46559909
6570,1151,0.00038,0.00401,0,0,0,0,0,0,1,-360,360,-69.20853478,63.49613506,69.23921532,-63.17237462
502,3589,0.00037,0.002849,0,395,0,0,0,0,1,-360,360,37.5459033,18.10615739,-37.54,-18.06070196
8473,1040,0.00032,0.00256,0,376,0,0,0,0,1,-360,360,108.9986455,-1.757517027,-108.9634323,2.039222391
8473,145,0.00037,0.00118,0,281,0,0,0,0,1,-360,360,38.34506132,-2.632914642,-38.34,2.649056135
8473,4267,0.00068,0.001151,0,0,0,0,0,0,1,-360,360,70.81235422,11.13285794,-70.78,-11.07809367
4936,5179,0.00168,0.009841,0,395,0,0,0,0,1,-360,360,-49.37026929,3.686505302,49.40770593,-3.467211284
5317,8854,0.000599,0.002401,0,300,0,0,0,0,1,-360,360,69.20983341,21.92025628,-69.18,-21.8006736
9018,4,0.002169,0.00911,0,300,0,0,0,0,1,-360,360,67.0935657,-57.25139147,-66.93212476,57.9294583
9018,4829,0.002849,0.01282,0,357,0,0,0,0,1,-360,360,-122.5535657,42.35810721,123.011885,-40.29575071
6253,5383,0.001229,0.01207,0,453,0,0,0,0,1,-360,360,-206.4100626,-23.18310666,206.8985365,27.98040591
6253,7507,0.001289,0.01089,0,510,0,0,0,0,1,-360,360,-294.3099395,-18.12255082,295.3424391,26.84553014
8887,1644,0.00093,0.01036,0,756,0,0,0,0,1,-360,360,-322.4285392,-50.92486237,323.3345541,61.01767346
8887,3483,0.00083,0.01174,0,723,0,0,0,0,1,-360,360,-91.36382203,-46.49347678,91.44357076,47.62148894
6639,7840,0.00118,0.009469,0,0,0,0,0,0,1,-360,360,-5.89446955,15.80604553,5.897513698,-15.78161754
6639,7840,0.001151,0.009651,0,0,0,0,0,0,1,-360,360,-5.868831749,15.48720303,5.871693827,-15.46320484
5461,8109,0.00101,0.01327,0,1480,0,0,0,0,1,-360,360,398.6683932,-63.79498871,-397.2086922,82.97343698
6291,4189,0.00364,0.02486,0,472,0,0,0,0,1,-360,360,167.0215536,29.06940425,-166.048428,-22.4232773
8405,4747,0.00056,0.00425,0,433,0,0,0,0,1,-360,360,-4.487598864,18.80915719,4.489549016,-18.79435694
8405,4580,0.00369,0.02681,0,433,0,0,0,0,1,-360,360,-36.26240114,-28.50667897,36.33551725,29.0379101
338,7824,0.000531,0.00276,0,300,0,0,0,0,1,-360,360,83.7,2.692059667,-83.66611047,-2.515910693
2468,7824,0.000521,0.00281,0,281,0,0,0,0,1,-360,360,46.8,5.358917521,-46.78947663,-5.302159997
5257,7824,0.000419,0.00232,0,0,0,0,0,0,1,-360,360,0,0.1976044825,0.0000001490336382,-0.1976036573
2189,7824,0.000409,0.00237,0,0,0,0,0,0,1,-360,360,0,0.1976045181,0.0000001454757926,-0.1976036751
8458,8267,0.00014,0.00193,0,1414,0,0,0,0,1,-360,360,517.1,-34.78540334,-516.7542742,39.55148081
2676,5987,0.003211,0.01481,0,319,0,0,0,0,1,-360,360,-123.756347,19.76334492,124.2266272,-17.59428541
1187,5712,0.00381,0.01175,0,0,0,0,0,0,1,-360,360,-67.24839979,-19.71275357,67.42147714,20.24652228
1187,6521,0.003781,0.02676,0,319,0,0,0,0,1,-360,360,-18.78582063,-22.95090368,18.8165864,23.16864815
2360,8636,0.000919,0.005461,0,453,0,0,0,0,1,-360,360,177.6328325,33.64040156,-177.3488175,-31.95269092
2360,8829,0.000271,0.001211,0,281,0,0,0,0,1,-360,360,-12.24861398,2.461966364,12.24901394,-2.460179075
2360,4235,0.002229,0.017401,0,472,0,0,0,0,1,-360,360,-219.625277,-22.25249564,220.6523146,30.27020848
2360,4235,0.00243,0.017659,0,510,0,0,0,0,1,-360,360,-216.3432262,-19.87917659,217.4277031,27.76015563
2360,4235,0.002531,0.01705,0,491,0,0,0,0,1,-360,360,-223.9362759,-18.18051054,225.1442849,26.31822416
8818,5099,0.012531,0.05451,0,0,0,0,0,0,1,-360,360,-33.69811526,-6.520989856,33.83181487,7.102584759
5781,4734,0.00087,0.01212,0,1249,0,0,0,0,1,-360,360,-220.8775444,234.5674067,221.7131873,-222.9260372
5781,905,0.0006,0.00802,0,1611,0,0,0,0,1,-360,360,779.0447425,15.60950429,-775.6740601,29.44528366
5781,8334,0.00072,0.00667,0,1743,0,0,0,0,1,-360,360,844.0168664,18.04281694,-839.2689766,25.94110643
5781,2093,0.00234,0.02626,0,1315,0,0,0,0,1,-360,360,-246.8235324,122.940661,248.4698138,-104.4657251
6772,6989,0.00038,0.002969,0,414,0,0,0,0,1,-360,360,-61.37,-22.959677,61.38493533,23.07636905
7885,3912,0.00024,0.00045,0,0,0,0,0,0,1,-360,360,-142.4,-17.39418224,142.4458706,17.48018966
6730,3912,0.000229,0.000409,0,0,0,0,0,0,1,-360,360,0,2.349263876,0.00001172800233,-2.349242929
4301,3912,0.000281,0.000401,0,0,0,0,0,0,1,-360,360,0,2.446252746,0.00001560390643,-2.446230479
5362,5610,0.001211,0.005271,0,0,0,0,0,0,1,-360,360,-32.69404658,-36.18091918,32.72050024,36.2960614
5362,350,0.000281,0.00107,0,338,0,0,0,0,1,-360,360,110.4325347,20.21194244,-110.4,-20.08805573
5362,6763,0.00025,0.001091,0,0,0,0,0,0,1,-360,360,0.00008114091284,-5.944035367,0,5.944389466
3855,1973,0.00019,0.00081,0,529,0,0,0,0,1,-360,360,328.330594,25.62672619,-328.1519776,-24.86525642
3855,1973,0.00045,0.00136,0,491,0,0,0,0,1,-360,360,191.2578548,-2.151157041,-191.1151583,2.582417488
3481,554,0.003461,0.023289,0,0,0,0,0,0,1,-360,360,0.0001404578789,-2.059107324,0,2.060052462
5460,8222,0.0013,0.01609,0,1743,0,0,0,0,1,-360,360,-853.0620451,-55.5460778,862.7184,175.0620394
5460,8222,0.00128,0.0164,0,1611,0,0,0,0,1,-360,360,-836.9666475,-56.79266718,846.1223679,174.1003355
5460,2721,0.00089,0.01082,0,1480,0,0,0,0,1,-360,360,703.2679159,51.36800797,-698.7699758,3.314814082
5460,2721,0.00087,0.01102,0,1545,0,0,0,0,1,-360,360,690.5178374,52.71867267,-686.276876,1.000171689
3786,8578,0.003349,0.02514,0,433,0,0,0,0,1,-360,360,165.5651049,-2.998979946,-164.7372508,9.213447942
490,2653,0.0003,0.00061,0,0,0,0,0,0,1,-360,360,-20.52,-1.02437776,20.52117885,1.026774757
148,7069,0.000289,0.001211,0,414,0,0,0,0,1,-360,360,-32.34,-5.382326825,32.34286331,5.394324981
7256,8743,0.01301,0.044091,0,338,0,0,0,0,1,-360,360,-4.192742817,-29.04262802,4.300088021,29.40642182
7256,1742,0.02162,0.065969,0,300,0,0,0,0,1,-360,360,-34.34212786,0.4127594122,34.58649799,0.332885964
8930,314,0.006461,0.05275,0,414,0,0,0,0,1,-360,360,-86.01003403,-13.84719595,86.51035883,17.93203321
6954,7974,0.0002,0.000271,0,0,0,0,0,0,1,-360,360,-18.12,-8.899218731,18.12076265,8.900252124
3325,7974,0.00018,0.00026,0,0,0,0,0,0,1,-360,360,0,0.9726493638,0.000001593149925,-0.9726470626
5627,1742,0.00032,0.00188,0,0,0,0,0,0,1,-360,360,0,0.5609775815,0.0000009514267481,-0.560971992
5610,6989,0.00105,0.006591,0,376,0,0,0,0,1,-360,360,-46.82957007,-0.1476782533,46.85063377,0.2798981598
21,6163,0.00013,0.00055,0,0,0,0,0,0,1,-360,360,0.00003427680238,-5.315734561,0,5.315879578
3749,5365,0.006151,0.04013,0,529,0,0,0,0,1,-360,360,-281.0751455,4.304047717,285.5601187,24.95655632
3749,6982,0.007159,0.040591,0,433,0,0,0,0,1,-360,360,165.9751455,-12.39161875,-164.1452767,22.76683927
2291,3133,0.00874,0.048461,0,300,0,0,0,0,1,-360,360,-52.83790983,26.06906122,53.10166677,-24.60659837
2291,4738,0.004159,0.01606,0,0,0,0,0,0,1,-360,360,21.2569792,20.40622371,-21.22558655,-20.28500082
2291,3656,0.002919,0.01912,0,433,0,0,0,0,1,-360,360,122.5751817,-8.768556254,-122.19197,11.2786648
314,4300,0.00094,0.00394,0,319,0,0,0,0,1,-360,360,81.55786967,25.02285803,-81.49,-24.73838303
314,5789,0.000901,0.00395,0,0,0,0,0,0,1,-360,360,0.000001112564766,-0.3527995686,0,0.3528044461
314,2467,0.003159,0.017789,0,472,0,0,0,0,1,-360,360,-198.5457975,-31.54658785,199.8124133,38.67917018
314,2467,0.002419,0.018331,0,0,0,0,0,0,1,-360,360,-192.4426935,-39.4342671,193.3687729,46.45202719
314,5256,0.00375,0.018281,0,319,0,0,0,0,1,-360,360,59.82026138,-7.236597506,-59.68518375,7.895091939
