7351,5441,0.00018,0.000781,0,0,0,0,0,0,1,-360,360,-61.67,-16.24616768,61.67679966,16.27567065
3200,2653,0.00025,0.001031,0,319,0,0,0,0,1,-360,360,-86.2,-14.07010458,86.21776286,14.14335863
4679,4852,0.00264,0.01238,0,319,0,0,0,0,1,-360,360,-39.51086365,21.53883973,39.56009574,-21.30797107
4679,4852,0.001289,0.00795,0,357,0,0,0,0,1,-360,360,-63.69473828,30.74775767,63.75411935,-30.38152063
4679,1151,0.00087,0.003081,0,376,0,0,0,0,1,-360,360,-14.80897275,-30.98446674,14.81842145,31.01792819
8568,5215,0.000401,0.00224,0,319,0,0,0,0,1,-360,360,-175.7,-56.06266221,175.8291068,56.78385738
58,221,0.0003,0.00385,0,0,0,0,0,0,1,-360,360,281.0899946,19.6220489,-280.8451132,-16.47940463
6807,851,0.00126,0.008219,0,433,0,0,0,0,1,-360,360,174.2313589,45.26781603,-173.8279322,-42.63625747
150,5099,0.01905,0.055729,0,0,0,0,0,0,1,-360,360,34.0284076,-2.78356959,-33.83181487,3.358683285
150,3558,0.00201,0.00444,0,0,0,0,0,0,1,-360,360,33.2615924,0.5958616681,-33.24189929,-0.5523604698
7209,2934,0.00101,0.00324,0,0,0,0,0,0,1,-360,360,-3.399894223,-0.1078936151,3.4,0.1082329388
1465,4787,0.00105,0.00677,0,1118,0,0,0,0,1,-360,360,-160.3935371,-12.39029349,160.6722081,14.18705769
1465,3830,0.00039,0.00502,0,1052,0,0,0,0,1,-360,360,-544.7107459,-64.72522177,545.9142022,80.21586438
1465,5648,0.0004,0.00492,0,854,0,0,0,0,1,-360,360,-666.2355744,-63.6971967,668.0730102,86.29765611
1465,4000,0.00051,0.00617,0,1249,0,0,0,0,1,-360,360,47.6899326,-61.6742256,-47.65814349,62.05881159
7537,3485,0.0003,0.00314,0,1480,0,0,0,0,1,-360,360,347.09833,-74.89192128,-346.7115989,78.93970681
7537,3830,0.00051,0.00668,0,1545,0,0,0,0,1,-360,360,-480.8385405,-19.34937068,482.0460546,35.16543796
7537,5648,0.0005,0.00678,0,1677,0,0,0,0,1,-360,360,-554.0546144,-20.25619209,555.6259757,41.5638518
1262,2424,0.002909,0.017,0,0,0,0,0,0,1,-360,360,44.60949642,14.67426261,-44.55,-14.32656956
1262,1156,0.00245,0.011281,0,376,0,0,0,0,1,-360,360,75.56666206,-11.2216457,-75.43405368,11.83223962
1262,4914,0.0027,0.01532,0,357,0,0,0,0,1,-360,360,114.9954109,-7.157354275,-114.663,9.043478266
1262,4914,0.00105,0.011151,0,0,0,0,0,0,1,-360,360,159.9988037,2.944865748,-159.7494354,-0.2965748081
1262,3834,0.00036,0.002669,0,0,0,0,0,0,1,-360,360,160.1018221,69.75094862,-160,-68.9960507
1262,556,0.0018,0.011169,0,357,0,0,0,0,1,-360,360,122.0207082,-4.681484382,-121.771794,6.22599708
1262,3019,0.000711,0.007771,0,0,0,0,0,0,1,-360,360,177.165472,6.744206749,-176.958206,-4.47885692
1262,7923,0.00036,0.00257,0,0,0,0,0,0,1,-360,360,74.83285931,-11.61512888,-74.81371247,11.75181609
1551,4103,0.00201,0.01195,0,510,0,0,0,0,1,-360,360,205.8819388,20.50003885,-205.089779,-15.79043206
1551,7862,0.001091,0.00731,0,472,0,0,0,0,1,-360,360,182.2382853,10.57038587,-181.9035833,-8.32779059
1551,5458,0.00105,0.007591,0,529,0,0,0,0,1,-360,360,254.1570622,25.45350443,-253.5263613,-20.89383724
1551,1838,0.00299,0.02256,0,376,0,0,0,0,1,-360,360,146.9772478,7.54403793,-146.3810234,-3.04543562
3070,2888,0.00036,0.00288,0,0,0,0,0,0,1,-360,360,0.0000001785358407,-0.2254235792,0,0.2254250075
4874,4504,0.00589,0.045599,0,453,0,0,0,0,1,-360,360,136.5864132,-5.232650302,-135.6356246,12.59343262
4874,3579,0.00157,0.0127,0,376,0,0,0,0,1,-360,360,89.69685981,23.08050083,-89.58049695,-22.13922167
4874,3579,0.00168,0.011969,0,0,0,0,0,0,1,-360,360,95.35778621,22.87119639,-95.2182042,-21.87675765
4874,7903,0.00289,0.021031,0,338,0,0,0,0,1,-360,360,244.4550524,-11.84285571,-242.9593999,22.72696211
6368,1102,0.00395,0.025211,0,472,0,0,0,0,1,-360,360,-126.1088343,-3.452113006,126.6857997,7.13461252
6368,9217,0.002771,0.021659,0,376,0,0,0,0,1,-360,360,52.0433154,11.6597043,-51.9709765,-11.09428085
6368,5653,0.002979,0.016901,0,453,0,0,0,0,1,-360,360,-71.23448106,2.651938488,71.37340875,-1.863748863
8478,5907,0.007419,0.034021,0,0,0,0,0,0,1,-360,360,0,3.304987603,0.000738043061,-3.30160319
5241,6921,0.00056,0.00813,0,789,0,0,0,0,1,-360,360,-450.3580773,-26.03077205,451.4339647,41.65035101
4,1813,0.00361,0.015211,0,338,0,0,0,0,1,-360,360,55.5638702,-31.36656323,-55.42426398,31.95480427
8950,7049,0.000409,0.003331,0,529,0,0,0,0,1,-360,360,-289.8111829,-38.67162755,290.1299715,41.2679226
6846,8788,0.004091,0.019599,0,376,0,0,0,0,1,-360,360,135.6070094,10.38193026,-134.9246513,-7.112915852
6846,6734,0.00294,0.012841,0,395,0,0,0,0,1,-360,360,-179.9570094,-26.07778071,180.833588,29.90640155
4426,5616,0.020771,0.080479,0,453,0,0,0,0,1,-360,360,-264.3373358,86.02206811,278.4151339,-31.47644639
4426,1965,0.00662,0.0513,0,453,0,0,0,0,1,-360,360,114.2648381,-8.665507483,-113.5023771,14.57400376
4426,1767,0.00607,0.04581,0,433,0,0,0,0,1,-360,360,-44.9694542,49.4180596,45.20713563,-47.62428924
3037,1102,0.000669,0.0042,0,376,0,0,0,0,1,-360,360,19.88500937,-35.86399543,-19.87477727,35.92823289
3037,8485,0.001271,0.007419,0,376,0,0,0,0,1,-360,360,216.1481146,89.43295861,-215.5155805,-85.74077103
3037,5653,0.001599,0.012271,0,472,0,0,0,0,1,-360,360,168.3762055,5.829571137,-167.9634088,-2.661698105
5395,4661,0.009599,0.05024,0,319,0,0,0,0,1,-360,360,-43.48142014,5.262970679,43.6490355,-4.385692213
5395,520,0.00149,0.009219,0,338,0,0,0,0,1,-360,360,-45.01189543,15.24895892,45.04252845,-15.05942484
5395,6816,0.01488,0.06724,0,300,0,0,0,0,1,-360,360,-88.21657399,13.22031659,89.29431137,-8.350218357
5395,5918,0.003599,0.024031,0,319,0,0,0,0,1,-360,360,-123.8310414,6.763655644,124.3348882,-3.399403698
5395,5918,0.00519,0.024,0,338,0,0,0,0,1,-360,360,-121.8578138,14.55464768,122.5693382,-11.26436137
8636,1380,0.003461,0.013349,0,300,0,0,0,0,1,-360,360,145.9188175,23.04441762,-145.2,-20.27195464
3436,4239,0.00105,0.01236,0,0,0,0,0,0,1,-360,360,-3.700404495,73.77907816,3.7513257,-73.17966283
3436,4239,0.00199,0.012331,0,395,0,0,0,0,1,-360,360,1.844238998,73.33987071,-1.749055929,-72.75007049
3436,3656,0.00711,0.044711,0,338,0,0,0,0,1,-360,360,-82.63420497,-9.779418169,83.07170848,12.53064449
6203,7124,0.006729,0.02543,0,0,0,0,0,0,1,-360,360,-14.02,-2.920587302,14.03205235,2.966135121
9059,7124,0.005771,0.02999,0,0,0,0,0,0,1,-360,360,0,2.299623325,0.0002654225238,-2.298244011
5994,96,0.0048,0.021771,0,0,0,0,0,0,1,-360,360,21.00959982,-6.706567803,-20.98755878,6.806537696
5049,306,0.00286,0.02212,0,433,0,0,0,0,1,-360,360,-136.6,-26.87336057,137.1343413,31.00609816
718,8397,0.00351,0.02175,0,414,0,0,0,0,1,-360,360,30.3661932,-57.52857637,-30.22620103,58.39604925
718,6982,0.008401,0.0448,0,472,0,0,0,0,1,-360,360,-165.4761932,22.16244713,167.6832364,-10.3929514
7202,8807,0.0018,0.01187,0,0,0,0,0,0,1,-360,360,-9.213483103,-1.953326431,9.214929368,1.962863747
7202,8807,0.001831,0.01163,0,0,0,0,0,0,1,-360,360,-9.406516897,-1.938686319,9.408046737,1.948403436
8592,2995,0.00075,0.00538,0,0,0,0,0,0,1,-360,360,0,0.4757830173,0.000001534400273,-0.4757720106
6581,823,0.00002,0.00033,0,0,0,0,0,0,1,-360,360,-1273.883701,-311.7441457,1274.2,316.963087
6581,1680,0.00001,0.00034,0,1710,0,0,0,0,1,-360,360,-1250.24824,-295.5587328,1250.4,300.7185834
6199,953,0.00023,0.00258,0,723,0,0,0,0,1,-360,360,345.6260492,248.2364484,-345.2640258,-244.17549
6199,1817,0.00023,0.00252,0,657,0,0,0,0,1,-360,360,-11.33203957,133.2562275,11.36779761,-132.8644438
3231,1504,0.002031,0.008531,0,0,0,0,0,0,1,-360,360,0.00007226954041,-1.933567652,0,1.933871212
3231,7226,0.005349,0.020789,0,319,0,0,0,0,1,-360,360,105.1088738,-11.22576827,-104.540016,13.4366461
2928,7865,0.0002,0.00082,0,395,0,0,0,0,1,-360,360,85.00292211,14.68027066,-84.99,-14.62729001
3916,6891,0.002091,0.011219,0,0,0,0,0,0,1,-360,360,53.86443047,5.29478107,-53.80820478,-4.993109137
6053,171,0.00262,0.016979,0,433,0,0,0,0,1,-360,360,-173.006189,-43.38728641,173.7509121,48.21349003
6053,171,0.002669,0.01663,0,491,0,0,0,0,1,-360,360,-176.7330899,-43.18991788,177.5224164,48.10805218
8829,3044,0.00025,0.00118,0,414,0,0,0,0,1,-360,360,-103.8490139,-13.05895832,103.8749099,13.18118717
1552,1194,0.00056,0.00715,0,1545,0,0,0,0,1,-360,360,-388.5442212,86.98729447,389.3614111,-76.55353087
3912,3740,0.0007,0.00455,0,338,0,0,0,0,1,-360,360,57.50611406,-2.755101306,-57.48458355,2.895049593
3912,2695,0.000331,0.001711,0,281,0,0,0,0,1,-360,360,-79.57675158,9.323753187,79.5964692,-9.221829218
3912,2695,0.00011,0.000781,0,453,0,0,0,0,1,-360,360,-176.6555943,11.58150103,176.6875864,-11.35435722
3912,8877,0.00111,0.00664,0,338,0,0,0,0,1,-360,360,-122.681138,0.2649819925,122.836167,0.6623988807
7520,8222,0.00066,0.00838,0,1447,0,0,0,0,1,-360,360,306.841811,177.8759352,-306.0704383,-168.08184
7520,8222,0.00064,0.00854,0,1447,0,0,0,0,1,-360,360,300.5160789,175.7360236,-299.7954264,-166.1198168
2421,3610,0.003091,0.017091,0,472,0,0,0,0,1,-360,360,-90.51412956,88.4217179,90.96494055,-85.92905834
2421,1414,0.00643,0.03687,0,529,0,0,0,0,1,-360,360,219.6472443,40.75878864,-216.7241906,-23.99782603
8879,3610,0.00275,0.01937,0,0,0,0,0,0,1,-360,360,0,1.57912763,0.00006383623501,-1.578677991
8397,5918,0.00357,0.021289,0,414,0,0,0,0,1,-360,360,30.22620103,-54.00552759,-30.10006741,54.75770088
1914,6982,0.000289,0.002789,0,0,0,0,0,0,1,-360,360,115.5,-45.01461686,-115.4585943,45.41420359
7873,6638,0.002531,0.01345,0,281,0,0,0,0,1,-360,360,-35.80190487,13.00285247,35.83711535,-12.8157403
4562,7702,0.00162,0.012159,0,414,0,0,0,0,1,-360,360,-78.69442503,-20.13308228,78.79846302,20.91394526
4562,7702,0.00262,0.01168,0,319,0,0,0,0,1,-360,360,-82.1456494,-13.44704748,82.32233841,14.23472978
8835,1156,0.00099,0.006081,0,0,0,0,0,0,1,-360,360,-125.2992216,-1.658190968,125.4439079,2.546915652
8835,1233,0.000909,0.005979,0,0,0,0,0,0,1,-360,360,-119.8073872,-3.023111559,119.9289013,3.822378073
3390,408,0.00011,0.0008,0,0,0,0,0,0,1,-360,360,129.1170122,7.480478848,-129.1,-7.356753441
3390,7231,0.00011,0.00068,0,0,0,0,0,0,1,-360,360,0.000000002954259333,-0.05407835445,0,0.05407837283
3390,5993,0.00207,0.008341,0,395,0,0,0,0,1,-360,360,-120.2516952,-13.1714209,120.531773,14.29998587
1910,2550,0.00019,0.001031,0,0,0,0,0,0,1,-360,360,-54.2948801,-4.321204122,54.3,4.348986309
3975,7353,0.014039,0.0667,0,0,0,0,0,0,1,-360,360,-55.98489589,15.75876086,56.4748164,-13.4311237
3126,7495,0.004961,0.03043,0,338,0,0,0,0,1,-360,360,-170.0418488,-18.56802354,171.4363381,27.12160317
2689,5753,0.00056,0.003531,0,0,0,0,0,0,1,-360,360,0,0.48118112,0.000001212575149,-0.4811734742
1201,4235,0.001461,0.00889,0,414,0,0,0,0,1,-360,360,-114.1,-22.34531813,114.284726,23.46935245
7626,7076,0.00006,0.000419,0,395,0,0,0,0,1,-360,360,-78.89,-45.55738531,78.89467394,45.59002501
4823,4060,0.00139,0.005169,0,0,0,0,0,0,1,-360,360,10.3,1.928293111,-10.29865962,-1.923308628
4141,1311,0.00069,0.00825,0,657,0,0,0,0,1,-360,360,122.048661,-24.18632,-121.9484701,25.38425405
7124,4566,0.004969,0.030781,0,0,0,0,0,0,1,-360,360,30.43481043,-10.45842581,-30.39,10.73600878
7124,8873,0.00012,0.000969,0,491,0,0,0,0,1,-360,360,210.9328115,51.63349954,-210.8835353,-51.23559423
6684,5383,0.001091,0.010159,0,472,0,0,0,0,1,-360,360,-205.3448969,-16.06721094,205.7700909,20.02646481
8151,5383,0.000969,0.00887,0,453,0,0,0,0,1,-360,360,-242.1274539,-19.12810052,242.6527492,23.93653033
4357,6619,0.00099,0.006789,0,414,0,0,0,0,1,-360,360,-161.9238396,-27.53708069,162.1676438,29.20898627
8191,8765,0.001031,0.00586,0,281,0,0,0,0,1,-360,360,0,12.58458657,0.001476521856,-12.57619431
7466,5469,0.00401,0.03345,0,529,0,0,0,0,1,-360,360,201.3364014,-49.66809938,-199.79369,62.53685134
3401,5351,0.000091,0.000349,0,0,0,0,0,0,1,-360,360,82.93957533,22.68363089,-82.93329105,-22.65952965
3760,225,0.00125,0.00745,0,491,0,0,0,0,1,-360,360,-207.5119341,-44.67317987,208.0152644,47.67302861
53,4031,0.003711,0.024219,0,414,0,0,0,0,1,-360,360,120.8188362,-18.2722943,-120.3288711,21.46994025
8222,6921,0.00169,0.02156,0,1578,0,0,0,0,1,-360,360,-764.6191911,59.60414956,774.1474968,61.95222354
8222,6921,0.00171,0.02114,0,1677,0,0,0,0,1,-360,360,-779.5022276,62.71560269,789.5262161,61.20668777
6556,4239,0.00088,0.00562,0,433,0,0,0,0,1,-360,360,162.4115959,-42.68804313,-162.1870467,44.12209574
6556,4239,0.0008,0.00618,0,472,0,0,0,0,1,-360,360,149.2408803,-35.01250845,-149.0707753,36.32656913
2940,7178,0.00161,0.01014,0,0,0,0,0,0,1,-360,360,-19.25434171,-8.980221975,19.26141063,9.024743006
3928,2563,0.00032,0.002031,0,433,0,0,0,0,1,-360,360,-49.01393039,-14.85393965,49.02159874,14.90260972
3928,6521,0.00011,0.000659,0,395,0,0,0,0,1,-360,360,-56.18606961,-9.0724156,56.18932484,9.091917361
1923,3830,0.00042,0.00505,0,986,0,0,0,0,1,-360,360,740.2769738,111.9868604,-737.9290847,-83.75628922
1923,5648,0.00043,0.00494,0,1151,0,0,0,0,1,-360,360,645.6978893,105.2888181,-643.8624628,-84.20275508
2815,4914,0.00038,0.000711,0,0,0,0,0,0,1,-360,360,-12.20512121,-4.896760142,12.20573289,4.897904628
2815,4914,0.00037,0.000659,0,0,0,0,0,0,1,-360,360,-13.12487879,-4.951953515,13.12555648,4.953160531
4125,1644,0.00248,0.03096,0,1743,0,0,0,0,1,-360,360,-700.8225877,-52.7584638,713.1203883,206.28262
163,3498,0.00375,0.019729,0,395,0,0,0,0,1,-360,360,-39.31319231,37.60169572,39.41537579,-37.06410159
163,2430,0.00518,0.020021,0,338,0,0,0,0,1,-360,360,118.2225368,0.1547458006,-117.5559224,2.421757395
7943,9108,0.000771,0.003711,0,395,0,0,0,0,1,-360,360,134.5292549,-12.03366437,-134.4009901,12.65103202
7943,1478,0.00076,0.003789,0,357,0,0,0,0,1,-360,360,-172.9692549,10.64775107,173.1773934,-9.610071163
2308,3541,0.000781,0.00574,0,0,0,0,0,0,1,-360,360,-32.04,-6.126357948,32.04772029,6.183098591
3535,7582,0.00089,0.00562,0,0,0,0,0,0,1,-360,360,0,0.5245918362,0.000002287743987,-0.52457739
2019,8542,0.000331,0.001401,0,0,0,0,0,0,1,-360,360,-72.08,-13.45967172,72.09632065,13.52875098
5174,8542,0.000401,0.00137,0,0,0,0,0,0,1,-360,360,0,8.939788465,0.00029359963,-8.938785394
7945,5215,0.00051,0.003349,0,0,0,0,0,0,1,-360,360,55.08902927,29.43026417,-55.07031198,-29.30735402
2057,9130,0.000461,0.00168,0,0,0,0,0,0,1,-360,360,-59.47014329,0.404528887,59.48494216,-0.3505980854
2057,9130,0.000469,0.00164,0,0,0,0,0,0,1,-360,360,-60.72985671,1.064741019,60.74556107,-1.009825971
4661,6816,0.006081,0.03114,0,357,0,0,0,0,1,-360,360,-122.5490355,12.68057132,123.3865572,-8.391732961
7519,776,0.005831,0.02218,0,395,0,0,0,0,1,-360,360,212.0329538,-2.421700188,-209.5937687,11.69989006
8989,3435,0.00013,0.000461,0,0,0,0,0,0,1,-360,360,-88.5,-22.07836238,88.50995972,22.11368106
7797,2020,0.00013,0.000461,0,0,0,0,0,0,1,-360,360,0,2.303254524,0.00000625794443,-2.303232332
871,4031,0.00262,0.020289,0,414,0,0,0,0,1,-360,360,-135.0995179,-17.47576257,135.5349122,20.84740985
871,2878,0.00164,0.01194,0,453,0,0,0,0,1,-360,360,-159.7346793,15.4613604,160.1129123,-12.70763977
7353,9164,0.006479,0.02845,0,414,0,0,0,0,1,-360,360,-183.7748164,-6.49009243,186.0436707,16.45288063
7974,2012,0.00294,0.014419,0,395,0,0,0,0,1,-360,360,-178.0956401,6.120807334,178.9691216,-1.836885591
7974,2012,0.00238,0.01463,0,395,0,0,0,0,1,-360,360,-176.9159356,-0.9764411593,177.612901,5.26072862
7974,1750,0.002219,0.00993,0,376,0,0,0,0,1,-360,360,-160.5605154,10.20993166,161.0978868,-7.805200846
1401,2303,0.008651,0.04886,0,300,0,0,0,0,1,-360,360,41.79753092,-0.7488161952,-41.65584041,1.549070339
4504,7903,0.00464,0.030979,0,0,0,0,0,0,1,-360,360,-34.46437536,3.569047206,34.51283551,-3.245502632
5837,449,0.00092,0.00889,0,1447,0,0,0,0,1,-360,360,-337.4575652,15.53568983,338.4675618,-5.776048905
5837,449,0.00093,0.00869,0,1348,0,0,0,0,1,-360,360,-345.0395974,17.09299749,346.1073229,-7.116079192
5837,1817,0.0022,0.03485,0,1578,0,0,0,0,1,-360,360,121.0701824,-150.9380628,-120.2777976,163.4901577
5837,2458,0.00074,0.00941,0,1743,0,0,0,0,1,-360,360,640.7451786,114.9155853,-637.7285218,-76.55512503
5837,6427,0.00087,0.00884,0,1578,0,0,0,0,1,-360,360,616.2259226,131.2363464,-612.9036339,-97.47883822
5837,1730,0.00139,0.01662,0,0,0,0,0,0,1,-360,360,472.5651175,-58.45365549,-469.5332733,94.70491563
9217,594,0.002781,0.022979,0,300,0,0,0,0,1,-360,360,1.38594514,15.4509024,-1.379758573,-15.39978369
6351,5393,0.000521,0.00407,0,529,0,0,0,0,1,-360,360,-386.0512095,15.24891494,386.7375781,-9.887072529
6194,7702,0.008479,0.032841,0,0,0,0,0,0,1,-360,360,0,3.25647499,0.0008670058554,-3.253116889
2503,7491,0.005669,0.02901,0,0,0,0,0,0,1,-360,360,0,2.137855148,0.0002532975672,-2.136558947
4031,2872,0.001031,0.004099,0,0,0,0,0,0,1,-360,360,-4.499799638,-1.319933884,4.5,1.320730475
4031,8043,0.00301,0.018719,0,376,0,0,0,0,1,-360,360,49.22399154,-25.67465566,-49.14200369,26.18453293
1813,2866,0.00257,0.01713,0,338,0,0,0,0,1,-360,360,-33.49573602,-48.77076898,33.58073816,49.3373397
5365,5417,0.010461,0.03836,0,0,0,0,0,0,1,-360,360,32.84058112,2.235133972,-32.74,-1.866307678
5365,4100,0.001719,0.011531,0,414,0,0,0,0,1,-360,360,-122.6298905,0.246170377,122.859286,1.292607476
5365,1556,0.000091,0.00056,0,300,0,0,0,0,1,-360,360,-95.93516502,1.186475284,95.94259826,-1.140732286
3894,3865,0.00476,0.025289,0,0,0,0,0,0,1,-360,360,-33.94535649,-5.622673139,33.99909773,5.908190394
128,1554,0.000219,0.00164,0,319,0,0,0,0,1,-360,360,-23.73,-12.15892173,23.73149633,12.17012713
198,7994,0.002159,0.01163,0,0,0,0,0,0,1,-360,360,-4.916128671,10.26285973,4.918836165,-10.24827513
198,1554,0.00295,0.01539,0,300,0,0,0,0,1,-360,360,-34.82387133,-20.57589945,34.87061114,20.81973865
2985,3133,0.007789,0.033039,0,300,0,0,0,0,1,-360,360,28.47631159,-44.00953282,-28.28351474,44.82732909
7316,3071,0.00026,0.0013,0,0,0,0,0,0,1,-360,360,0,0.09822903076,0.00000002299033424,-0.09822891583
6486,8992,0.00162,0.013229,0,338,0,0,0,0,1,-360,360,-31.74,-16.42152763,31.75881826,16.57519844
8485,594,0.007919,0.04194,0,338,0,0,0,0,1,-360,360,66.51558048,-4.038228734,-66.19028085,5.761055661
682,8477,0.001229,0.00401,0,300,0,0,0,0,1,-360,360,37.4,8.981030815,-37.38409234,-8.929127048
5146,5488,0.008021,0.042831,0,338,0,0,0,0,1,-360,360,-181.0307678,-29.13805071,183.6610074,43.18315647
6638,776,0.007711,0.03006,0,338,0,0,0,0,1,-360,360,-97.48711535,6.199259783,98.19376871,-3.444493874
8788,789,0.00261,0.015469,0,319,0,0,0,0,1,-360,360,-8.875348738,-35.76910273,8.907737878,35.96106733
6332,1556,0.00139,0.00536,0,0,0,0,0,0,1,-360,360,47.57251768,-0.7426404091,-47.54463022,0.8501776382
6332,1556,0.001419,0.00525,0,0,0,0,0,0,1,-360,360,48.42748232,-1.25206675,-48.39796803,1.361263385
1883,7702,0.006289,0.032271,0,0,0,0,0,0,1,-360,360,-3.449268865,13.55591135,3.461063788,-13.49538758
1883,2132,0.011031,0.05625,0,0,0,0,0,0,1,-360,360,-23.88073113,-11.49309979,23.95499858,11.87180922
171,2341,0.001841,0.01324,0,472,0,0,0,0,1,-360,360,139.9537811,18.37535247,-139.6331024,-16.06911359
6630,10,0.000599,0.00186,0,453,0,0,0,0,1,-360,360,134.1006534,11.62465103,-134,-11.31210453
4484,4239,0.00036,0.001591,0,433,0,0,0,0,1,-360,360,-172.5030457,-14.55689695,172.6006432,14.98822376
3044,4235,0.003849,0.027651,0,453,0,0,0,0,1,-360,360,-133.2049099,-11.83780787,133.8552459,16.50978516
851,4454,0.00186,0.00874,0,491,0,0,0,0,1,-360,360,233.3879322,94.98964224,-232.2075534,-89.44313122
3485,2183,0.00025,0.00285,0,1480,0,0,0,0,1,-360,360,-64.17078185,-163.4548417,64.24937617,164.350817
1156,7923,0.00207,0.008841,0,319,0,0,0,0,1,-360,360,-74.70406903,11.17412013,74.81371247,-10.70583143
1156,1233,0.00006,0.00039,0,453,0,0,0,0,1,-360,360,119.9369175,0.7510847871,-119.9289046,-0.6990011259
8913,4852,0.002159,0.008909,0,357,0,0,0,0,1,-360,360,-46.97523853,5.759903611,47.0199462,-5.575419769
4039,1233,0.000219,0.00039,0,0,0,0,0,0,1,-360,360,0,1.270900627,0.000003284253488,-1.270894779
4914,2653,0.00011,0.000521,0,300,0,0,0,0,1,-360,360,97.45731941,-2.644502089,-97.44758941,2.690586922
4914,2653,0.00011,0.00049,0,300,0,0,0,0,1,-360,360,103.2914151,-4.121502271,-103.2804759,4.170231233
4914,556,0.000771,0.003789,0,338,0,0,0,0,1,-360,360,-105.1709504,14.36542431,105.251794,-13.9681267
4914,3019,0.000229,0.002849,0,0,0,0,0,0,1,-360,360,-142.9741009,5.99409257,143.0177409,-5.451165391
7994,5256,0.00445,0.027599,0,0,0,0,0,0,1,-360,360,31.42335968,39.06398605,-31.31481625,-38.39079722
1709,3346,0.00218,0.02,0,1381,0,0,0,0,1,-360,360,-237.515049,16.96714146,238.7524306,-5.615017377
1709,8468,0.00074,0.00865,0,1118,0,0,0,0,1,-360,360,43.85741206,-3.867235976,-43.84305268,4.035085479
7702,1234,0.002531,0.019419,0,300,0,0,0,0,1,-360,360,21.10963992,8.701735852,-21.09689055,-8.603916783
7702,8035,0.003,0.01631,0,0,0,0,0,0,1,-360,360,6.352495374,5.29956848,-6.350511533,-5.288782997
8677,3331,0.008461,0.025081,0,0,0,0,0,0,1,-360,360,0,2.373565796,0.0004598947501,-2.372202527
8189,3643,0.00382,0.013669,0,395,0,0,0,0,1,-360,360,174.0708857,21.49124736,-172.9889733,-17.61987043
3133,8477,0.002581,0.01814,0,414,0,0,0,0,1,-360,360,97.7127424,-30.46880208,-97.474518,32.14311072
6744,6101,0.00201,0.012219,0,433,0,0,0,0,1,-360,360,103.2312826,40.41470365,-103,-39.0087124
8542,4313,0.00087,0.001599,0,0,0,0,0,0,1,-360,360,133.544712,17.83489082,-133.4,-17.56892023
769,5233,0.00455,0.02394,0,319,0,0,0,0,1,-360,360,-0.8979719639,-69.29133381,1.106596345,70.38901902
1965,5926,0.005651,0.041771,0,357,0,0,0,0,1,-360,360,-84.2600116,-1.517504489,84.61299715,4.126699267
9014,3999,0.00069,0.001271,0,0,0,0,0,0,1,-360,360,-70.78,-10.65629988,70.81201638,10.71527497
1917,8406,0.00068,0.00269,0,300,0,0,0,0,1,-360,360,0.001549035751,-15.83527522,0,15.84140302
1917,2021,0.00036,0.00261,0,376,0,0,0,0,1,-360,360,-118.9507081,32.21479217,119.0003762,-31.85469839
1917,8293,0.001669,0.012031,0,319,0,0,0,0,1,-360,360,-48.4850442,26.51279749,48.53134495,-26.1790382
4738,3656,0.009669,0.03513,0,0,0,0,0,0,1,-360,360,54.01506509,-21.41061794,-53.72922853,22.44913675
4738,8477,0.001099,0.00862,0,0,0,0,0,0,1,-360,360,-134.6794785,21.81131261,134.8586103,-20.40629338
7998,1644,0.0005,0.00711,0,657,0,0,0,0,1,-360,360,208.7827155,-92.11415484,-208.5460302,95.47981918
6734,1015,0.003919,0.017781,0,395,0,0,0,0,1,-360,360,209.5055144,-11.47414147,-207.974309,18.42141449
6734,8992,0.00161,0.019781,0,0,0,0,0,0,1,-360,360,35.30730374,53.00333985,-35.24934939,-52.29129323
6734,789,0.0007,0.01256,0,510,0,0,0,0,1,-360,360,388.876632,69.58560213,-387.9070686,-52.18886496
5004,5393,0.000409,0.0018,0,0,0,0,0,0,1,-360,360,54.3,13.99934743,-54.28868871,-13.94956668
1708,3906,0.00002,0.00043,0,0,0,0,0,0,1,-360,360,860.8,141.6033765,-860.6587177,-138.565806
9150,3906,0.00003,0.0004,0,1710,0,0,0,0,1,-360,360,860.8,138.530622,-860.5883288,-135.7083397
280,9158,0.00968,0.056659,0,357,0,0,0,0,1,-360,360,111.1189874,7.63118804,-109.9968058,-1.062831559
8043,3656,0.003969,0.02925,0,0,0,0,0,0,1,-360,360,22.14200369,-17.77292735,-22.11389527,17.98007555
5712,8992,0.00219,0.01468,0,414,0,0,0,0,1,-360,360,-108.0461127,-30.41223827,108.2990405,32.10766307
5712,8466,0.000401,0.003159,0,376,0,0,0,0,1,-360,360,-65.46804219,-18.32591296,65.48503191,18.45975468
5712,6880,0.000531,0.003,0,376,0,0,0,0,1,-360,360,-76.9773223,-13.13661934,77.00700535,13.3043202
5215,7266,0.00136,0.00576,0,376,0,0,0,0,1,-360,360,-120.7587948,-26.53276348,120.9548551,27.36313641
8807,8992,0.000849,0.006289,0,357,0,0,0,0,1,-360,360,-29.39387575,3.907844581,29.4006327,-3.857792213
8807,8992,0.000841,0.006409,0,357,0,0,0,0,1,-360,360,-28.87179821,3.729476728,28.87824956,-3.680312989
8807,8992,0.00045,0.00506,0,0,0,0,0,0,1,-360,360,-36.90368977,3.207054239,36.90927884,-3.14420821
218,2088,0.003669,0.02988,0,395,0,0,0,0,1,-360,360,-69.83,-12.6828714,69.99910379,14.06003715
520,5918,0.002,0.01568,0,414,0,0,0,0,1,-360,360,-163.5425284,-2.52092831,164.0302063,6.34432235
2653,2128,0.00031,0.0008,0,319,0,0,0,0,1,-360,360,135.9091236,19.39257505,-135.8547411,-19.25223304
1216,5233,0.00043,0.00038,0,0,0,0,0,0,1,-360,360,0,5.328766324,0.0001129645139,-5.328666495
8980,5993,0.00043,0.002229,0,0,0,0,0,0,1,-360,360,-63.97,-12.61508628,63.98680622,12.70220504
5212,5993,0.00049,0.00218,0,0,0,0,0,0,1,-360,360,0,0.2177703646,0.0000002134139023,-0.2177694151
3656,4060,0.00282,0.01844,0,529,0,0,0,0,1,-360,360,325.5209679,-17.29337615,-322.9084103,34.37690861
883,3331,0.00462,0.014849,0,0,0,0,0,0,1,-360,360,8.516772714,-4.8636827,-8.512477491,4.877487843
5144,3346,0.00263,0.04076,0,1447,0,0,0,0,1,-360,360,400.245205,88.22111298,-396.1226936,-24.33002414
3498,2563,0.01062,0.056719,0,357,0,0,0,0,1,-360,360,-177.9153758,23.4148559,181.0987561,-6.413147239
1896,8200,0.0001,0.00105,0,657,0,0,0,0,1,-360,360,0,1.229855111,0.000001451224128,-1.229839873
9130,8864,0.00239,0.017341,0,376,0,0,0,0,1,-360,360,104.6923136,-3.036691389,-104.4544702,4.762399694
3503,2510,0.001341,0.010581,0,433,0,0,0,0,1,-360,360,104.1948316,23.40460373,-104.0511933,-22.2712428
3503,6146,0.00101,0.007599,0,472,0,0,0,0,1,-360,360,144.3693849,33.0903363,-144.1612812,-31.52461376
401,1584,0.00011,0.000289,0,395,0,0,0,0,1,-360,360,-161.3925146,-53.34629491,161.4226748,53.42553376
7328,6921,0.00146,0.01769,0,0,0,0,0,0,1,-360,360,-1293.654402,-23.72600628,1318.873605,329.292921
7328,6921,0.0013,0.02004,0,1644,0,0,0,0,1,-360,360,-1142.887964,-41.0526011,1160.431072,311.4863694
6816,5573,0.007909,0.028349,0,319,0,0,0,0,1,-360,360,-60.41894559,-2.117736792,60.67925042,3.050772784
7396,8564,0.00012,0.00049,0,0,0,0,0,0,1,-360,360,-0.007803620623,2.914244395,0.00781344621,-2.914204274
7396,8564,0.00012,0.000479,0,0,0,0,0,0,1,-360,360,0.007803620666,2.977258632,-0.007793365573,-2.977217697
6921,432,0.00076,0.01018,0,1513,0,0,0,0,1,-360,360,-747.842868,-46.39111022,751.8313847,99.81624183
6921,432,0.0009,0.00865,0,1677,0,0,0,0,1,-360,360,-879.0451743,-28.84178322,885.5530803,91.38999097
6921,432,0.00096,0.01294,0,1545,0,0,0,0,1,-360,360,-588.3372051,-36.77112557,591.4555641,78.80400716
6921,432,0.0004,0.00756,0,1611,0,0,0,0,1,-360,360,-1006.816697,-84.37769878,1010.633586,156.5168994
6921,432,0.00039,0.00771,0,1447,0,0,0,0,1,-360,360,-987.1527165,-85.03664362,990.7316469,155.7893453
6921,8200,0.00163,0.02291,0,1545,0,0,0,0,1,-360,360,356.7078935,48.68972923,-354.7330201,-20.93245877
2949,3121,0.00636,0.03855,0,395,0,0,0,0,1,-360,360,122.130214,33.52395165,-121.2050886,-27.91646985
2949,3121,0.00639,0.03863,0,414,0,0,0,0,1,-360,360,121.882919,33.40058618,-120.9574051,-27.8054998
953,1730,0.00113,0.01362,0,690,0,0,0,0,1,-360,360,236.5640258,298.4873612,-235.1212829,-281.0978408
1767,892,0.00861,0.05318,0,529,0,0,0,0,1,-360,360,-378.7071356,58.24094331,390.1864043,12.66120628
4674,4889,0.0012,0.004669,0,338,0,0,0,0,1,-360,360,-82.12870166,-21.60298861,82.20992039,21.91899714
4674,7076,0.00018,0.001091,0,414,0,0,0,0,1,-360,360,-41.87129834,-7.032275505,41.87434354,7.050732828
1234,8035,0.001401,0.00612,0,357,0,0,0,0,1,-360,360,-50.68310945,-7.276249567,50.7187517,7.431945916
115,225,0.00068,0.00387,0,491,0,0,0,0,1,-360,360,208.2882777,47.81299118,-208.0152644,-46.25922447
5720,8578,0.0043,0.033591,0,414,0,0,0,0,1,-360,360,-163.6769396,12.48558644,164.7372508,-4.202583242
3579,5469,0.003039,0.01911,0,491,0,0,0,0,1,-360,360,-92.92129884,40.77883336,93.19368999,-39.06596897
3246,124,0.00006,0.00111,0,853,0,0,0,0,1,-360,360,-860.9174209,-56.28190721,861.3,63.35962026
8846,4783,0.00005,0.001091,0,853,0,0,0,0,1,-360,360,-860.9676296,-141.2224106,861.3,148.4747329
2393,3306,0.000039,0.00089,0,853,0,0,0,0,1,-360,360,-861.0405197,-144.8176392,861.3,150.7391131
1895,4480,0.000039,0.000901,0,853,0,0,0,0,1,-360,360,-861.0404322,-145.000575,861.3,150.997256
678,4454,0.000169,0.00111,0,510,0,0,0,0,1,-360,360,-232.1,-89.71243572,232.2075534,90.41885178
1002,4852,0.000331,0.0027,0,0,0,0,0,0,1,-360,360,171,17.5302786,-170.9098352,-16.79479521
6429,2012,0.00026,0.00369,0,0,0,0,0,0,1,-360,360,171,22.65439541,-170.9284168,-21.63846458
4889,7076,0.000341,0.00274,0,0,0,0,0,0,1,-360,360,120.8244172,52.70220108,-120.7690175,-52.25705407
5341,7491,0.00038,0.00506,0,414,0,0,0,0,1,-360,360,-64.27,-17.06164469,64.28648232,17.28111975
2563,6521,0.00012,0.000831,0,376,0,0,0,0,1,-360,360,75.01304719,29.79189072,-75.00591123,-29.74247424
1111,594,0.003031,0.0123,0,0,0,0,0,0,1,-360,360,0,1.182396315,0.00003942227531,-1.182236337
4747,7791,0.001521,0.00774,0,395,0,0,0,0,1,-360,360,167.6569282,41.49483044,-167.2337562,-39.34141067
3906,3022,0.00059,0.00552,0,1611,0,0,0,0,1,-360,360,518.1025242,-69.79738673,-516.6036101,83.82112525
3906,1194,0.00053,0.00625,0,1545,0,0,0,0,1,-360,360,520.3143812,-62.38385901,-518.9614111,78.33869559
5993,8804,0.00143,0.01076,0,529,0,0,0,0,1,-360,360,-264.7124369,-15.28574806,265.635785,22.23345825
1798,8487,0.00056,0.00593,0,0,0,0,0,0,1,-360,360,-1053.414921,-140.7207173,1059.918434,209.5882664
2467,7178,0.00205,0.01461,0,414,0,0,0,0,1,-360,360,19.26952977,6.145709231,-19.26141193,-6.087854735
2132,2303,0.01068,0.054521,0,0,0,0,0,0,1,-360,360,2.916315025,0.1310980954,-2.915457737,-0.12672167
8992,8466,0.00194,0.011039,0,433,0,0,0,0,1,-360,360,125.5823179,34.19115753,-125.284857,-32.49854361
8992,6880,0.00131,0.010099,0,433,0,0,0,0,1,-360,360,134.0252161,44.46334273,-133.7887837,-42.64064783
8992,2995,0.001289,0.014229,0,319,0,0,0,0,1,-360,360,-3.42910027,-5.379200847,3.429575063,5.384441994
805,3221,0.00455,0.027031,0,395,0,0,0,0,1,-360,360,76.64077992,22.7961359,-76.38,-21.2468739
805,3327,0.00239,0.01414,0,510,0,0,0,0,1,-360,360,158.4921892,113.9608399,-157.6757444,-109.1304927
805,8310,0.004039,0.029669,0,491,0,0,0,0,1,-360,360,-155.6562824,49.04470343,156.6206452,-41.96085134
805,2088,0.001099,0.007771,0,529,0,0,0,0,1,-360,360,235.057141,29.92636054,-234.5039774,-26.01495505
5383,2021,0.00082,0.00762,0,414,0,0,0,0,1,-360,360,123.0221335,-33.91409365,-122.9003762,35.04554518
5383,4114,0.000719,0.0033,0,0,0,0,0,0,1,-360,360,9.913544074,-4.436902867,-9.912770711,4.44045238
5383,5519,0.000599,0.00361,0,300,0,0,0,0,1,-360,360,30.11721806,-12.18661499,-30.11145287,12.22136012
5383,8293,0.000521,0.004039,0,376,0,0,0,0,1,-360,360,161.3557205,-12.07393783,-161.2313449,13.03814668
5383,3435,0.000901,0.0088,0,433,0,0,0,0,1,-360,360,240.7335355,36.57192113,-240.2464436,-31.81453126
7507,6990,0.000781,0.00306,0,0,0,0,0,0,1,-360,360,0.003292640924,-9.698938735,-0.002623509683,9.701560427
7507,2406,0.000419,0.00399,0,0,0,0,0,0,1,-360,360,163.4259515,-4.10704253,-163.3239652,5.07822521
7507,2020,0.000841,0.009841,0,281,0,0,0,0,1,-360,360,0.003325441712,-20.55913456,-0.00008788446475,20.59701898
6478,6146,0.004021,0.03064,0,414,0,0,0,0,1,-360,360,-141.2,-32.37376605,142.0242692,38.65469335
4852,2695,0.0023,0.009031,0,338,0,0,0,0,1,-360,360,139.2420623,-7.790844536,-138.8288934,9.413161117
4852,2695,0.002081,0.009469,0,376,0,0,0,0,1,-360,360,134.0205787,-3.062540714,-133.6751622,4.634260808
4852,5502,0.00164,0.008831,0,0,0,0,0,0,1,-360,360,42.71636137,17.9274154,-42.68385331,-17.75236741
4852,8877,0.00094,0.00488,0,319,0,0,0,0,1,-360,360,122.9674508,0.2311696144,-122.836167,0.4503888045
4852,9119,0.000901,0.00551,0,453,0,0,0,0,1,-360,360,60.00212665,-50.50068216,-59.95094175,50.81369968
4852,1151,0.00051,0.005961,0,0,0,0,0,0,1,-360,360,84.10373943,-52.09290065,-84.05763677,52.63175941
2012,1750,0.00113,0.004349,0,433,0,0,0,0,1,-360,360,220.0665261,-10.1291501,-219.5578868,12.08673637
1478,6616,0.002081,0.013031,0,395,0,0,0,0,1,-360,360,14.75511047,23.49027787,-14.74053222,-23.39899042
809,4594,0.00116,0.01438,0,0,0,0,0,0,1,-360,360,735.5120156,185.9725083,-729.1870778,-107.56509
8656,4729,0.00013,0.001031,0,0,0,0,0,0,1,-360,360,-5.51,-1.203585724,5.5100386,1.203891854
4100,615,0.00036,0.002659,0,414,0,0,0,0,1,-360,360,-69.16285829,-1.697043465,69.17809021,1.809548124
4060,5393,0.000771,0.004539,0,529,0,0,0,0,1,-360,360,333.2070699,-30.08604647,-332.4488894,34.54957639
9203,2426,0.000695,0.049098,0,0,0,0,0.982143,0,1,-360,360,44.14695715,-37.41446975,-44.12457585,38.99558785
9203,2426,0.000355,0.024893,0,591,0,0,0.93617,0,1,-360,360,94.41004024,137.746216,-94.32354221,-131.6808769
118,2426,0.000365,0.024372,0,591,0,0,0.979227,0,1,-360,360,178.1596921,18.85035987,-178.0517711,-11.64419037
3145,7770,0.000411,0.023652,0,591,0,0,0.93617,0,1,-360,360,235.8706426,134.7043698,-235.6011177,-119.1939008
7267,4918,0.000386,0.025673,0,591,0,0,0.93617,0,1,-360,360,262.0170487,88.45531995,-261.7621377,-71.50109858
7267,4918,0.000344,0.029336,0,591,0,0,0.93617,0,1,-360,360,229.0534207,78.17213093,-228.8794206,-63.33356178
839,4506,0.000653,0.052104,0,0,0,0,0.982143,0,1,-360,360,157.9805618,17.0307813,-157.8288741,-4.927359937
839,4506,0.000767,0.043531,0,0,0,0,0.982143,0,1,-360,360,189.1799933,19.42137973,-188.9247757,-4.93653061
3445,6114,0.000323,0.028314,0,591,0,0,0.93617,0,1,-360,360,313.5043538,79.62320026,-313.2076811,-53.61703577
3445,6114,0.000323,0.025999,0,591,0,0,0.93617,0,1,-360,360,341.5031319,86.36515585,-341.1512829,-58.0440389
3445,7264,0.000365,0.025478,0,591,0,0,0.93617,0,1,-360,360,403.8337439,115.5275617,-403.2684146,-76.06603317
891,6306,0.00086,0.039291,0,0,0,0,0.982143,0,1,-360,360,274.3600847,25.90082512,-273.8041402,-0.5012742616
720,1711,0.000355,0.026586,0,591,0,0,0.93617,0,1,-360,360,214.4002436,-13.57326994,-214.251206,24.73471492
720,1711,0.000375,0.026313,0,591,0,0,0.93617,0,1,-360,360,216.6095726,-13.90854171,-216.4488588,25.18550811
6206,3240,0.000344,0.023329,0,591,0,0,0.979227,0,1,-360,360,97.87763847,41.69372634,-97.842959,-39.34187332
6206,3240,0.000302,0.026375,0,591,0,0,0.979227,0,1,-360,360,86.45568489,37.16524104,-86.43186357,-35.08481963
9174,2924,0.000788,0.04323,0,0,0,0,0.982143,0,1,-360,360,31.54764206,-5.479318606,-31.53999974,5.898578977
9174,2924,0.000767,0.04407,0,0,0,0,0.982143,0,1,-360,360,30.95119648,-5.349466056,-30.94403849,5.76074715
1355,5856,0.000767,0.043562,0,0,0,0,0.982143,0,1,-360,360,134.6730421,32.13970458,-134.5399914,-24.58304716
1355,5856,0.000788,0.041281,0,0,0,0,0.982143,0,1,-360,360,142.1606741,33.70415985,-142.0084653,-25.73038936
1355,5856,0.000892,0.040524,0,0,0,0,0.982143,0,1,-360,360,144.9072713,33.90846777,-144.7284982,-25.78672029
3205,4683,0.000975,0.043562,0,0,0,0,0.982143,0,1,-360,360,109.6380497,20.91206901,-109.5300827,-16.0882139
3205,4683,0.000757,0.042649,0,0,0,0,0.982143,0,1,-360,360,111.8953945,21.88008711,-111.8079241,-16.9520506
5350,2361,0.000261,0.030762,0,591,0,0,0.93617,0,1,-360,360,285.8502079,-4.706264337,-285.655947,27.60225567
5350,2361,0.000261,0.030088,0,591,0,0,0.93617,0,1,-360,360,292.25213,-4.867222986,-292.049069,28.2760301
5016,6112,0.000323,0.026447,0,591,0,0,0.979227,0,1,-360,360,302.9705068,82.01689806,-302.6780205,-58.06834183
5016,8860,0.000323,0.026885,0,591,0,0,0.979227,0,1,-360,360,358.0361664,99.59537083,-357.6261391,-65.46663347
7471,549,0.000323,0.02748,0,591,0,0,0.93617,0,1,-360,360,335.5103392,67.33958253,-335.1919461,-40.25151966
7471,549,0.000292,0.028158,0,591,0,0,0.93617,0,1,-360,360,327.3455401,66.17219511,-327.0713907,-39.73556051
549,5002,0,0.009197,0,567,0,0,0,0.072386,1,-360,360,317.9645896,32.12703009,-317.9645896,-24.00300917
5490,3817,0.000736,0.044526,0,0,0,0,0.982143,0,1,-360,360,0.0000375641105,-2.418273487,-0.000001222126315,2.420472079
2854,9112,0.00086,0.039488,0,0,0,0,0.982143,0,1,-360,360,112.9821804,42.59814933,-112.8713249,-37.50807554
2918,6532,0.000365,0.024372,0,591,0,0,0.93617,0,1,-360,360,274.2543293,83.93947819,-274.0032872,-67.17674613
2918,6532,0.000375,0.023986,0,591,0,0,0.93617,0,1,-360,360,278.7210622,85.10612,-278.4547796,-68.0739729
4494,7284,0.000386,0.025673,0,591,0,0,0.93617,0,1,-360,360,0,0,0,0
2656,1775,0.000809,0.042318,0,0,0,0,0.982143,0,1,-360,360,147.0012208,1.344795289,-146.8428845,6.937625059
3519,5641,0.000705,0.042038,0,0,0,0,0.982143,0,1,-360,360,149.3989838,4.465477674,-149.2562432,4.045914856
3543,367,0.000334,0.028022,0,591,0,0,0.93617,0,1,-360,360,426.2582724,-28.26672921,-425.7139097,73.93777855
3543,1833,0.000353,0.022403,0,591,0,0,0.982143,0,1,-360,360,399.3446888,-111.5972962,-398.7481244,149.4580101
2372,367,0.000313,0.026354,0,591,0,0,0.93617,0,1,-360,360,458.4600735,-31.9216948,-457.8690095,81.68815291
2372,367,0.000323,0.025478,0,591,0,0,0.93617,0,1,-360,360,474.1918719,-33.39863084,-473.5392726,84.87517728
1876,7752,0.000344,0.024622,0,591,0,0,0.979227,0,1,-360,360,321.9047345,104.1788056,-321.5492313,-78.73345915
113,7752,0.000355,0.024038,0,591,0,0,0.979227,0,1,-360,360,329.7242451,106.0824071,-329.3397028,-80.04402
3499,7289,0.000881,0.038244,0,0,0,0,0.982143,0,1,-360,360,128.8667805,1.67400082,-128.7351652,4.039388066
3499,7289,0.000757,0.040959,0,0,0,0,0.982143,0,1,-360,360,120.3277516,2.110989356,-120.2291381,3.224691379
3082,2083,0.000354,0.028765,0,591,0,0,0.93617,0,1,-360,360,226.5248509,120.8742053,-226.3191591,-104.1602935
6224,2083,0.000354,0.027114,0,591,0,0,0.93617,0,1,-360,360,398.6090869,149.4659801,-398.046531,-106.3780143
2174,2083,0.000695,0.04748,0,0,0,0,0.982143,0,1,-360,360,206.4263119,-3.593610004,-206.1464718,22.71132429
4623,1609,0.000323,0.028314,0,591,0,0,0.93617,0,1,-360,360,262.3478157,47.32901461,-262.1438929,-29.45325425
4623,1609,0.000323,0.026354,0,591,0,0,0.93617,0,1,-360,360,281.8993549,50.60934099,-281.6639766,-31.4045099
4623,1609,0.000323,0.025696,0,591,0,0,0.93617,0,1,-360,360,289.1331267,51.81437049,-288.8855413,-32.11791285
5589,1001,0.000355,0.027305,0,591,0,0,0.979227,0,1,-360,360,202.4399437,-65.67134237,-202.2958956,76.75087082
5589,1001,0.000355,0.026666,0,591,0,0,0.979227,0,1,-360,360,207.269226,-67.30932268,-207.1181927,78.65425797
5589,1001,0.000923,0.037456,0,0,0,0,0.982143,0,1,-360,360,146.3235217,-58.24629929,-146.1172098,66.61858442
5589,1001,0.000788,0.035217,0,0,0,0,0.982143,0,1,-360,360,155.7746078,-61.59999906,-155.5753418,70.50551957
1198,7473,0.000323,0.026739,0,591,0,0,0.93617,0,1,-360,360,99.50886457,72.22131641,-99.4647628,-68.57042737
1198,7473,0.000323,0.02749,0,591,0,0,0.93617,0,1,-360,360,96.76757545,70.28050985,-96.72585007,-66.72933162
2479,5482,0.000313,0.027324,0,591,0,0,0.93617,0,1,-360,360,337.0136541,137.5920571,-336.6560199,-106.3716207
2479,5482,0.000313,0.028074,0,591,0,0,0.93617,0,1,-360,360,327.9704396,134.0170939,-327.6316563,-103.6305047
7831,5525,0.000601,0.024984,0,0,0,0,0.982143,0,1,-360,360,192.7764241,-40.10916055,-192.5544806,49.33550998
7831,5525,0.000715,0.022797,0,0,0,0,0.982143,0,1,-360,360,210.900857,-45.48943935,-210.5838515,55.59681503
7831,5525,0.000344,0.024893,0,591,0,0,0.93617,0,1,-360,360,206.4456171,177.0851565,-206.2253843,-161.1483701
4970,7955,0.000365,0.024163,0,591,0,0,0.979227,0,1,-360,360,472.8097157,100.0970978,-472.0878473,-52.30940934
4970,7955,0.000344,0.02385,0,591,0,0,0.979227,0,1,-360,360,478.9502624,101.7384834,-478.2519379,-53.32266899
5007,7367,0.000757,0.040182,0,0,0,0,0.982143,0,1,-360,360,167.8773032,31.82821132,-167.6726125,-20.96310846
757,3758,0.000323,0.028937,0,591,0,0,0.979227,0,1,-360,360,337.4287342,62.50921108,-337.075135,-30.83088079
3697,6952,0.000354,0.026958,0,591,0,0,0.93617,0,1,-360,360,354.9350214,197.5224136,-354.4691694,-162.0465961
3697,6952,0.000778,0.045656,0,0,0,0,0.982143,0,1,-360,360,198.098464,-12.11034375,-197.8294478,27.89724111
3697,6952,0.000695,0.048932,0,0,0,0,0.982143,0,1,-360,360,184.8752595,-10.77572048,-184.6660256,25.50698965
3697,6952,0.000302,0.025926,0,591,0,0,0.93617,0,1,-360,360,368.7652533,205.9357061,-368.3355468,-169.046397
6738,8180,0.000355,0.027328,0,591,0,0,0.93617,0,1,-360,360,465.3642663,116.0243165,-464.6883953,-63.99557418
6738,8180,0.000365,0.027156,0,591,0,0,0.93617,0,1,-360,360,468.3615366,116.5475355,-467.6578046,-64.18987822
9222,5935,0.000355,0.024299,0,591,0,0,0.979227,0,1,-360,360,498.8493581,67.31057489,-498.0718331,-14.09063131
7988,804,0.000375,0.026313,0,591,0,0,0.93617,0,1,-360,360,421.4429159,217.3459805,-420.7514938,-168.8302737
7988,804,0.000375,0.025605,0,591,0,0,0.93617,0,1,-360,360,433.1816697,223.1838607,-432.4514904,-173.327221
3239,1539,0.000334,0.026291,0,591,0,0,0.979227,0,1,-360,360,279.3689851,83.11455793,-279.1247989,-63.89330493
3239,1539,0.000705,0.046735,0,0,0,0,0.982143,0,1,-360,360,156.6881038,38.88438712,-156.5290353,-28.33961236
2056,4084,0.000313,0.026875,0,591,0,0,0.979227,0,1,-360,360,-23.19069324,-11.45054409,23.19255578,11.61046698
2056,4084,0.000302,0.027376,0,591,0,0,0.979227,0,1,-360,360,-22.75952989,-11.2550658,22.76126183,11.41206418
4598,5110,0.000664,0.044868,0,0,0,0,0.982143,0,1,-360,360,95.62752987,26.46140722,-95.56746643,-22.40278305
2129,5110,0.000809,0.044526,0,0,0,0,0.982143,0,1,-360,360,86.28239523,6.590274892,-86.22583407,-3.477243738
5658,5550,0.00086,0.034253,0,0,0,0,0.982143,0,1,-360,360,113.8361379,-53.7935239,-113.7039707,59.0576233
5658,5550,0.000355,0.024372,0,591,0,0,0.93617,0,1,-360,360,171.8817245,140.4404513,-171.7276704,-129.8640939
2848,1526,0.000365,0.023788,0,591,0,0,0.93617,0,1,-360,360,349.5365991,107.5830372,-349.1059852,-79.51880867
4541,7464,0.000375,0.023204,0,591,0,0,0.979227,0,1,-360,360,222.9300389,8.591145507,-222.758309,2.035040877
4541,7464,0.000302,0.026593,0,591,0,0,0.979227,0,1,-360,360,194.4945346,8.431179464,-194.3892245,0.8420361915
1754,3857,0.000323,0.029256,0,591,0,0,0.93617,0,1,-360,360,447.2649233,141.3057628,-446.6859327,-88.86319425
1754,3857,0.000334,0.029986,0,591,0,0,0.93617,0,1,-360,360,436.3894365,137.8227805,-435.8195251,-86.65702147
1754,3857,0.000355,0.030979,0,591,0,0,0.93617,0,1,-360,360,422.4426655,133.2690151,-421.8751361,-83.74368101
2518,4544,0.000302,0.025707,0,591,0,0,0.93617,0,1,-360,360,241.2414328,75.96354763,-241.0697093,-61.3460097
2518,4544,0.000344,0.025405,0,591,0,0,0.93617,0,1,-360,360,244.2410333,76.42711735,-244.0407586,-61.63648505
3069,6115,0.00012,0.008908,0,491,0,0,0,-0.072388,1,-360,360,-232.4391236,40.18107311,232.5014168,-35.55684369
5067,7641,0.000365,0.023715,0,591,0,0,0.93617,0,1,-360,360,-143.1053419,189.3261219,143.277868,-178.1166499
6036,8670,0.000365,0.023517,0,591,0,0,0.979227,0,1,-360,360,467.0443584,91.80962656,-466.3164801,-44.91232539
6036,5522,0.000334,0.026812,0,591,0,0,0.979227,0,1,-360,360,-118.8187967,-8.71685765,118.8605251,12.06662323
8486,8791,0.000695,0.047253,0,0,0,0,0.982143,0,1,-360,360,117.9579137,20.02267544,-117.8699786,-14.04397875
7530,8791,0.000778,0.043759,0,0,0,0,0.982143,0,1,-360,360,114.4280186,20.39868919,-114.335086,-15.17165176
7522,7571,0.000313,0.030636,0,591,0,0,0.93617,0,1,-360,360,195.5818994,84.18795108,-195.4575092,-72.0128077
7522,7571,0.000313,0.028286,0,591,0,0,0.93617,0,1,-360,360,211.9062348,91.00164577,-211.7603199,-77.81523005
7522,7571,0.000344,0.028115,0,591,0,0,0.93617,0,1,-360,360,213.2991275,91.30443905,-213.1368087,-78.038183
2526,1483,0.000902,0.039425,0,0,0,0,0.982143,0,1,-360,360,303.9490897,3.580337501,-303.2121512,28.63008274
2365,8316,0.000355,0.024237,0,591,0,0,0.93617,0,1,-360,360,372.579483,100.4538933,-372.1456169,-70.83244983
8672,1860,0.000375,0.023986,0,591,0,0,0.93617,0,1,-360,360,388.5035839,151.1133724,-387.9554113,-116.0507898
8672,1860,0.000375,0.023861,0,591,0,0,0.93617,0,1,-360,360,390.5507632,151.8728326,-389.9968335,-116.626659
1494,583,0.000819,0.04153,0,0,0,0,0.982143,0,1,-360,360,187.5550719,22.0835113,-187.2916211,-8.724402906
1494,583,0.000809,0.042701,0,0,0,0,0.982143,0,1,-360,360,182.3977413,21.61954182,-182.1515771,-8.626394336
1502,2795,0.000334,0.028022,0,591,0,0,0.93617,0,1,-360,360,413.4146174,124.7319608,-412.8974691,-81.34414257
8195,933,0.000632,0.048237,0,0,0,0,0.982143,0,1,-360,360,173.0167727,52.34067568,-172.8265158,-37.81944117
8195,933,0.000632,0.045159,0,0,0,0,0.982143,0,1,-360,360,184.8570605,55.74246796,-184.6399895,-40.23185341
8195,933,0.000715,0.044039,0,0,0,0,0.982143,0,1,-360,360,189.679492,56.73341666,-189.4212808,-40.82941316
3918,6802,0.00074,0.044479,0,0,0,0,0.986547,0,1,-360,360,169.3789141,9.218110299,-169.1809464,2.681087097
3918,4025,0.00074,0.043811,0,0,0,0,0.986547,0,1,-360,360,36.35289737,5.240932673,-36.34361619,-4.691448953
4435,2079,0.000375,0.02385,0,591,0,0,0.93617,0,1,-360,360,293.5926719,117.6467446,-293.2682687,-97.01470532
4435,2079,0.000365,0.023267,0,591,0,0,0.93617,0,1,-360,360,300.945059,120.6054569,-300.6132844,-99.45641784
4435,2079,0.000323,0.026739,0,591,0,0,0.93617,0,1,-360,360,261.500862,105.8942867,-261.2785378,-87.48956038
1081,7361,0.000684,0.047025,0,0,0,0,0.982143,0,1,-360,360,197.8414498,13.71119159,-197.6007684,2.835653325
9101,2177,0.000313,0.02748,0,591,0,0,0.93617,0,1,-360,360,507.102583,126.7689634,-506.3945271,-64.60482265
6555,8475,0.000323,0.028554,0,591,0,0,0.93617,0,1,-360,360,294.888927,27.38977876,-294.6448302,-5.811012421
6555,8475,0.000302,0.026437,0,591,0,0,0.93617,0,1,-360,360,318.5056882,29.5475337,-318.2394471,-6.240859999
7056,7577,0.000365,0.025551,0,591,0,0,0.93617,0,1,-360,360,479.4052348,133.2902042,-478.6233687,-78.55743533
7056,7577,0.000344,0.024893,0,591,0,0,0.93617,0,1,-360,360,492.0168416,137.0436317,-491.2404784,-80.86336862
7056,9051,0.000375,0.024508,0,591,0,0,0.979227,0,1,-360,360,-368.371359,-15.39877973,368.8538787,46.93369264
6889,6785,0.000778,0.041157,0,0,0,0,0.982143,0,1,-360,360,151.5208841,13.84845235,-151.3602575,-5.351139112
6889,6785,0.000923,0.03702,0,0,0,0,0.982143,0,1,-360,360,168.5208662,14.37869372,-168.2853941,-4.934297516
6889,6785,0.000302,0.026593,0,591,0,0,0.979227,0,1,-360,360,235.2025148,35.86512413,-235.0509596,-22.51973067
1027,7148,0.000344,0.029667,0,591,0,0,0.93617,0,1,-360,360,335.6543744,33.72033895,-335.3039943,-3.503104449
1027,44,0.000334,0.02748,0,591,0,0,0.93617,0,1,-360,360,281.7331919,53.58382116,-281.4873305,-33.35546565
5308,7148,0.000323,0.030636,0,591,0,0,0.89674,0,1,-360,360,337.9186887,176.9677864,-337.5280745,-139.9186999
5308,44,0.000323,0.028526,0,591,0,0,0.93617,0,1,-360,360,268.5992004,28.23173836,-268.3857866,-9.383928933
9213,6231,0.000344,0.025332,0,591,0,0,0.979227,0,1,-360,360,252.2759925,50.21871959,-252.0677478,-34.88367487
9213,8291,0.000334,0.024674,0,591,0,0,0.979227,0,1,-360,360,235.265829,11.84343316,-235.0962586,0.6834513511
9213,6842,0.000344,0.02457,0,591,0,0,0.979227,0,1,-360,360,292.9451787,38.35994215,-292.6704516,-18.73772292
3608,6664,0.000365,0.023788,0,591,0,0,0.93617,0,1,-360,360,393.0653575,48.3698042,-392.5726379,-16.25798766
4339,6570,0.000365,0.023601,0,591,0,0,0.93617,0,1,-360,360,408.5380866,86.83177761,-407.9736043,-50.33219424
4339,6570,0.000344,0.02652,0,591,0,0,0.93617,0,1,-360,360,363.3902306,78.18351983,-362.9688636,-45.69906458
7513,6570,0.000344,0.027272,0,591,0,0,0.93617,0,1,-360,360,407.5747293,73.27473698,-407.0499129,-31.66777484
7513,6570,0.000334,0.027563,0,591,0,0,0.93617,0,1,-360,360,403.2381753,72.70154857,-402.7393117,-31.53335252
8887,6639,0.000313,0.030636,0,591,0,0,0.979227,0,1,-360,360,267.7982299,68.80171484,-267.5884467,-48.26842649
8887,6639,0.000313,0.028286,0,591,0,0,0.979227,0,1,-360,360,290.107418,74.27089585,-289.8613336,-52.03210423
5461,4816,0.000881,0.036803,0,0,0,0,0.982143,0,1,-360,360,293.8388941,48.81106891,-293.1703905,-20.88491868
5461,4816,0.000902,0.036668,0,0,0,0,0.982143,0,1,-360,360,294.9482802,48.79520252,-294.2588149,-20.76713552
5461,4816,0.000881,0.034014,0,0,0,0,0.982143,0,1,-360,360,318.0198465,52.18705092,-317.2372961,-21.97403182
5460,3786,0.000365,0.026027,0,591,0,0,0.93617,0,1,-360,360,154.9856757,26.25106024,-154.9053341,-20.52215245
5460,3786,0.000386,0.025673,0,591,0,0,0.93617,0,1,-360,360,157.1472635,26.45375581,-157.0599428,-20.64602388
7256,4491,0.00012,0.011186,0,586,0,0,0,0.084507,1,-360,360,-353.7151293,-53.52832404,353.862292,67.24633386
6153,58,0.00017,0.006789,0,1216,0,0,0,-0.086984,1,-360,360,281.2286154,22.91103446,-281.0899946,-17.37517115
6153,6807,0.000664,0.047107,0,0,0,0,0.982143,0,1,-360,360,64.41322076,0.144285696,-64.38600269,1.786680899
1465,1262,0.000313,0.028314,0,591,0,0,0.93617,0,1,-360,360,452.5601298,82.57742667,-451.964776,-28.72168098
1465,1262,0.000334,0.025707,0,591,0,0,0.93617,0,1,-360,360,498.6188712,89.98365722,-497.848222,-30.66905295
1465,1551,0.000344,0.025478,0,591,0,0,0.93617,0,1,-360,360,383.5009239,64.00336342,-383.033537,-29.38684503
7537,1551,0.000344,0.027236,0,591,0,0,0.93617,0,1,-360,360,339.257816,65.03601117,-338.8900071,-35.91496264
7537,1551,0.000375,0.026518,0,591,0,0,0.93617,0,1,-360,360,348.5370089,66.2691044,-348.1140652,-36.36078552
6901,4874,0.000386,0.02646,0,591,0,0,0.93617,0,1,-360,360,566.5861257,41.26663231,-565.5161117,32.08199517
5241,4,0.000788,0.040317,0,0,0,0,0.982143,0,1,-360,360,160.2505335,58.43449255,-160.0417454,-47.75211922
7520,561,0.000323,0.025863,0,591,0,0,0.979227,0,1,-360,360,140.9866038,16.94268171,-140.9285782,-12.29649697
749,4324,0.00001,0.022863,0,948,0,0,0,0.04898,1,-360,360,307.4284772,-18.91852436,-307.42,38.3
4141,7124,0.000334,0.030306,0,591,0,0,0.93617,0,1,-360,360,415.3436618,131.3366056,-414.8226545,-84.06220744
4141,7124,0.000302,0.030636,0,591,0,0,0.93617,0,1,-360,360,410.7233247,130.4012765,-410.2623172,-83.63496558
7466,3649,0.00011,0.010476,0,472,0,0,0,-0.06138,1,-360,360,-292.5030973,69.24942221,292.5920126,-60.78144765
8222,6556,0.000344,0.024841,0,591,0,0,0.979227,0,1,-360,360,168.0360564,-33.48978018,-167.9432336,40.1927169
8222,6556,0.000365,0.025029,0,591,0,0,0.979227,0,1,-360,360,166.7476769,-33.36042703,-166.6506636,40.01287707
8222,6556,0.000355,0.024101,0,591,0,0,0.979227,0,1,-360,360,173.1627823,-34.67026321,-173.0610213,41.57883368
4125,163,0.000344,0.02385,0,591,0,0,0.93617,0,1,-360,360,186.2853137,107.9965922,-186.1449781,-98.26692684
4125,163,0.000411,0.02313,0,591,0,0,0.93617,0,1,-360,360,192.4451113,110.7092923,-192.2668611,-100.6778382
4125,163,0.000829,0.042764,0,0,0,0,0.982143,0,1,-360,360,97.00779479,-61.62150136,-96.90176274,67.09116958
5837,9217,0.000705,0.04748,0,0,0,0,0.982143,0,1,-360,360,-50.56817138,-3.037651456,50.58496064,4.168366636
5837,1448,0.000323,0.029986,0,591,0,0,0.93617,0,1,-360,360,352.7248207,63.97419632,-352.3748637,-31.48561919
5837,1448,0.000302,0.029952,0,591,0,0,0.93617,0,1,-360,360,353.0835516,64.29050265,-352.7555993,-31.76457889
8267,5365,0.000746,0.041064,0,0,0,0,0.982143,0,1,-360,360,73.06325054,0.4862410838,-73.02793187,1.457895752
8267,5365,0.000881,0.042214,0,0,0,0,0.982143,0,1,-360,360,71.07012102,0.2809355227,-71.03065665,1.610039383
2359,8005,0.00086,0.041209,0,0,0,0,0.982143,0,1,-360,360,173.2189433,42.16227115,-172.9679363,-30.13465382
2359,8005,0.000912,0.038669,0,0,0,0,0.982143,0,1,-360,360,184.7070801,44.42784831,-184.4048149,-31.61173507
8109,171,0.000375,0.026244,0,591,0,0,0.979227,0,1,-360,360,312.7988328,91.66311329,-312.4635095,-68.19585052
8109,171,0.000375,0.025457,0,591,0,0,0.979227,0,1,-360,360,322.5086062,94.3538351,-322.1522341,-70.16139488
3485,1156,0.000302,0.029096,0,591,0,0,0.93617,0,1,-360,360,410.8823808,90.89222916,-410.4045195,-44.85297933
4734,2229,0.000302,0.029667,0,591,0,0,0.93617,0,1,-360,360,196.5998394,78.57000408,-196.4845613,-67.24564721
1709,7702,0.000334,0.027563,0,591,0,0,0.979227,0,1,-360,360,105.4822312,12.60641211,-105.4460498,-9.620580383
1709,7702,0.000323,0.028074,0,591,0,0,0.979227,0,1,-360,360,103.5554058,12.44045045,-103.5216777,-9.508924123
905,8189,0.000736,0.041064,0,0,0,0,0.982143,0,1,-360,360,143.9640601,32.79544245,-143.8197522,-24.74400173
8334,8189,0.001234,0.040109,0,0,0,0,0.982143,0,1,-360,360,162.9875042,27.66968383,-162.6832308,-17.7798148
8334,8189,0.000757,0.043209,0,0,0,0,0.982143,0,1,-360,360,150.9890484,27.69402715,-150.8281108,-18.50782982
7998,6734,0.000323,0.026586,0,854,0,0,0.93617,0,1,-360,360,603.0172845,281.1482979,-601.8781734,-187.3885169
4196,280,0.000788,0.040296,0,0,0,0,0.982143,0,1,-360,360,171.9023795,36.89058786,-171.6805358,-25.54615209
4196,280,0.000912,0.040514,0,0,0,0,0.982143,0,1,-360,360,171.0744149,36.18458649,-170.820449,-24.90259558
6475,3503,0.000798,0.042183,0,0,0,0,0.982143,0,1,-360,360,125.821005,33.70106744,-125.6970607,-27.14925823
6475,3503,0.000778,0.043147,0,0,0,0,0.982143,0,1,-360,360,122.9826599,33.05761189,-122.8671574,-26.65197502
7328,4235,0.000323,0.027793,0,591,0,0,0.93617,0,1,-360,360,328.0873499,62.89966375,-327.7613909,-34.85204999
7328,4235,0.000302,0.027918,0,591,0,0,0.93617,0,1,-360,360,326.5708596,62.88122964,-326.2688105,-34.95869238
7328,4235,0.000302,0.025926,0,591,0,0,0.93617,0,1,-360,360,351.7154937,67.41975197,-351.3652527,-37.352374
6921,2949,0.000344,0.024956,0,591,0,0,0.979227,0,1,-360,360,251.1409772,29.64934607,-250.9437891,-15.34403451
6921,2949,0.000355,0.024435,0,591,0,0,0.979227,0,1,-360,360,256.5155285,30.09038527,-256.3032692,-15.48036538
3830,306,0.000386,0.026392,0,591,0,0,0.93617,0,1,-360,360,367.5624771,141.1643821,-367.0309185,-104.8200959
5648,306,0.000365,0.025525,0,591,0,0,0.93617,0,1,-360,360,403.8141573,150.6418778,-403.2126107,-108.5748137
1730,115,0.000344,0.029986,0,591,0,0,0.93617,0,1,-360,360,360.061494,118.3221137,-359.6497783,-82.43342506
1730,115,0.000323,0.029838,0,591,0,0,0.93617,0,1,-360,360,361.7730622,119.1438888,-361.3826301,-83.07666794
2721,5720,0.000323,0.02748,0,591,0,0,0.93617,0,1,-360,360,187.0941324,19.75700222,-186.9904288,-10.93417003
2721,5720,0.000313,0.028001,0,591,0,0,0.93617,0,1,-360,360,183.6029876,19.49523555,-183.5061982,-10.83645087
432,3246,0.000179,0.012988,0,1151,0,0,0.990991,0,1,-360,360,-838.8556981,-143.7340029,840.0174209,228.027053
432,8846,0.000198,0.012724,0,1151,0,0,0.990991,0,1,-360,360,-838.8925866,-60.76472434,840.1476296,141.4170812
432,2393,0.000207,0.012469,0,1151,0,0,0.990991,0,1,-360,360,-838.9071883,-65.85582659,840.2205197,144.9665977
432,1895,0.000207,0.012206,0,1151,0,0,0.990991,0,1,-360,360,-838.9066477,-67.69208624,840.2204322,145.160949
432,3412,0.000217,0.012912,0,1151,0,0,0.990991,0,1,-360,360,0,0,0,0
432,5586,0.000217,0.012627,0,1151,0,0,0.990991,0,1,-360,360,0,0,0,0
432,3112,0.000198,0.014317,0,1151,0,0,0.990991,0,1,-360,360,0,0,0,0
432,3112,0.000189,0.014592,0,1151,0,0,0.990991,0,1,-360,360,0,0,0,0
432,7857,0.000354,0.02725,0,591,0,0,0.979227,0,1,-360,360,161.7514278,75.01291373,-161.6529733,-67.43414435
960,8497,0.000628,0.042428,0,0,0,0,1.009174,0,1,-360,360,247.4203277,25.59657801,-247.070271,-1.946572313
960,8497,0.000726,0.044039,0,0,0,0,0.982143,0,1,-360,360,246.140494,96.18475915,-245.7078588,-69.94120155
3577,5907,0.000365,0.024893,0,591,0,0,0.979227,0,1,-360,360,254.952055,32.4469221,-254.7348686,-17.63481013
3577,5907,0.000438,0.02457,0,591,0,0,0.979227,0,1,-360,360,258.3930937,32.05464212,-258.1256001,-17.04935054
3577,5907,0.000365,0.023986,0,591,0,0,0.979227,0,1,-360,360,264.6091761,33.52690664,-264.3752578,-18.15494815
7164,5918,0.000375,0.023267,0,591,0,0,0.979227,0,1,-360,360,307.3337219,-30.65904057,-307.0050408,51.05217112
7164,5918,0.000323,0.026375,0,591,0,0,0.93617,0,1,-360,360,286.141034,171.2956043,-285.8393542,-146.6615368
1798,2467,0.000334,0.029735,0,591,0,0,0.93617,0,1,-360,360,421.5320441,151.0238266,-420.9285901,-97.30016527
1798,2467,0.000313,0.030237,0,591,0,0,0.93617,0,1,-360,360,414.4066461,148.883021,-413.859745,-96.05028485
3346,2132,0.000767,0.044049,0,0,0,0,0.982143,0,1,-360,360,157.3346523,-20.09723623,-157.1494127,30.73559391
3346,2132,0.000302,0.026072,0,591,0,0,0.93617,0,1,-360,360,281.4832107,171.8148687,-281.196747,-147.0841346
3346,2132,0.00085,0.039892,0,0,0,0,0.982143,0,1,-360,360,173.6291121,-22.86604396,-173.3788515,34.61121529
3483,8992,0.000344,0.024956,0,591,0,0,0.979227,0,1,-360,360,478.5871213,117.7401065,-477.8628671,-65.19799232
8886,8992,0.000334,0.026666,0,591,0,0,0.93617,0,1,-360,360,0,-1.346980866,0.00000548867852,1.347419073
2093,805,0.000365,0.023788,0,591,0,0,0.93617,0,1,-360,360,258.1692925,136.5349881,-257.9050716,-119.3150217
2093,805,0.000365,0.023465,0,591,0,0,0.93617,0,1,-360,360,261.7514078,138.358697,-261.4798645,-120.9018085
221,1541,0.000334,0.026447,0,591,0,0,0.93617,0,1,-360,360,125.4551132,50.16400784,-125.4,-45.8
8347,5383,0.000323,0.027042,0,591,0,0,0.93617,0,1,-360,360,415.7527571,45.13740554,-415.2449111,-2.619846365
8347,5383,0.000313,0.02748,0,591,0,0,0.93617,0,1,-360,360,409.104096,44.64498832,-408.6275294,-2.804569687
8347,5383,0.000302,0.028314,0,591,0,0,0.93617,0,1,-360,360,397.0254725,43.61772157,-396.5923366,-3.009080527
8347,7507,0.000323,0.025853,0,591,0,0,0.93617,0,1,-360,360,407.1186829,42.14936659,-406.6322253,-3.213177674
8347,7507,0.000365,0.026197,0,591,0,0,0.93617,0,1,-360,360,401.8244932,41.01694732,-401.2891435,-2.593501309
8347,7507,0.000365,0.025165,0,591,0,0,0.93617,0,1,-360,360,418.3239761,42.45971221,-417.7438267,-2.461195883
4000,4852,0.000355,0.024237,0,591,0,0,0.979227,0,1,-360,360,363.3660973,-108.5702307,-362.8676784,142.598901
4000,2012,0.000375,0.024247,0,591,0,0,0.93617,0,1,-360,360,251.1854921,91.66093306,-250.9462737,-76.19339351
2183,4852,0.000365,0.023267,0,591,0,0,0.979227,0,1,-360,360,327.8045478,-98.74885012,-327.3903976,125.1489383
2183,2012,0.000342,0.023139,0,591,0,0,0.982143,0,1,-360,360,196.3912944,-108.1798369,-196.2238582,119.5082194
1642,7098,0.000344,0.026666,0,591,0,0,0.979227,0,1,-360,360,173.856434,39.87377674,-173.7571746,-32.17944367
1642,687,0.000334,0.027021,0,591,0,0,0.93617,0,1,-360,360,319.0724413,173.1975495,-318.7075298,-143.6757691
809,7098,0.000302,0.027615,0,591,0,0,0.979227,0,1,-360,360,133.2162631,34.64072748,-133.1642864,-29.88795654
809,687,0.000313,0.026135,0,591,0,0,0.93617,0,1,-360,360,290.8810865,173.0946123,-290.5833424,-148.2334636
4594,8804,0.000365,0.025905,0,591,0,0,0.93617,0,1,-360,360,314.9718244,77.8699811,-314.6338511,-53.88314112
4594,8804,0.000355,0.025238,0,591,0,0,0.93617,0,1,-360,360,323.2942285,79.93569717,-322.9479102,-55.31490682
2919,4215,0.000334,0.026814,0,591,0,0,0.93617,0,1,-360,360,340.9419017,60.52210834,-340.584134,-31.80000446